function make_feature_filter_respiratory_signals_plot
% make_feature_filter_respiratory_signals_plot creates the plot of respiratory
% signals of the PPG extracted using feature- and filter-based techniques
%
%               make_feature_filter_respiratory_signals_plot
%
%	This file creates the image originally published in:
%           Charlton P.H. et al. Extraction of respiratory signals from the
%           electrocardiogram and photoplethysmogram: technical and physiological
%           determinants, Physiological Measurement, 38(5), 2017
%           DOI: https://doi.org/10.1088/1361-6579/aa670e
%   Please cite this publication when using this image.
%   
%   Output:
%       a PNG image in the same folder as this script
%     
%   Comments, Questions, Criticisms, Feedback, Contributions:
%       See: http://peterhcharlton.github.io/RRest/contributions.html
%
%   Licence:
%       please see the accompanying file named "LICENSE"
%

%% Load data

sig.t = [197.768000000000,197.776000000000,197.784000000000,197.792000000000,197.800000000000,197.808000000000,197.816000000000,197.824000000000,197.832000000000,197.840000000000,197.848000000000,197.856000000000,197.864000000000,197.872000000000,197.880000000000,197.888000000000,197.896000000000,197.904000000000,197.912000000000,197.920000000000,197.928000000000,197.936000000000,197.944000000000,197.952000000000,197.960000000000,197.968000000000,197.976000000000,197.984000000000,197.992000000000,198,198.008000000000,198.016000000000,198.024000000000,198.032000000000,198.040000000000,198.048000000000,198.056000000000,198.064000000000,198.072000000000,198.080000000000,198.088000000000,198.096000000000,198.104000000000,198.112000000000,198.120000000000,198.128000000000,198.136000000000,198.144000000000,198.152000000000,198.160000000000,198.168000000000,198.176000000000,198.184000000000,198.192000000000,198.200000000000,198.208000000000,198.216000000000,198.224000000000,198.232000000000,198.240000000000,198.248000000000,198.256000000000,198.264000000000,198.272000000000,198.280000000000,198.288000000000,198.296000000000,198.304000000000,198.312000000000,198.320000000000,198.328000000000,198.336000000000,198.344000000000,198.352000000000,198.360000000000,198.368000000000,198.376000000000,198.384000000000,198.392000000000,198.400000000000,198.408000000000,198.416000000000,198.424000000000,198.432000000000,198.440000000000,198.448000000000,198.456000000000,198.464000000000,198.472000000000,198.480000000000,198.488000000000,198.496000000000,198.504000000000,198.512000000000,198.520000000000,198.528000000000,198.536000000000,198.544000000000,198.552000000000,198.560000000000,198.568000000000,198.576000000000,198.584000000000,198.592000000000,198.600000000000,198.608000000000,198.616000000000,198.624000000000,198.632000000000,198.640000000000,198.648000000000,198.656000000000,198.664000000000,198.672000000000,198.680000000000,198.688000000000,198.696000000000,198.704000000000,198.712000000000,198.720000000000,198.728000000000,198.736000000000,198.744000000000,198.752000000000,198.760000000000,198.768000000000,198.776000000000,198.784000000000,198.792000000000,198.800000000000,198.808000000000,198.816000000000,198.824000000000,198.832000000000,198.840000000000,198.848000000000,198.856000000000,198.864000000000,198.872000000000,198.880000000000,198.888000000000,198.896000000000,198.904000000000,198.912000000000,198.920000000000,198.928000000000,198.936000000000,198.944000000000,198.952000000000,198.960000000000,198.968000000000,198.976000000000,198.984000000000,198.992000000000,199,199.008000000000,199.016000000000,199.024000000000,199.032000000000,199.040000000000,199.048000000000,199.056000000000,199.064000000000,199.072000000000,199.080000000000,199.088000000000,199.096000000000,199.104000000000,199.112000000000,199.120000000000,199.128000000000,199.136000000000,199.144000000000,199.152000000000,199.160000000000,199.168000000000,199.176000000000,199.184000000000,199.192000000000,199.200000000000,199.208000000000,199.216000000000,199.224000000000,199.232000000000,199.240000000000,199.248000000000,199.256000000000,199.264000000000,199.272000000000,199.280000000000,199.288000000000,199.296000000000,199.304000000000,199.312000000000,199.320000000000,199.328000000000,199.336000000000,199.344000000000,199.352000000000,199.360000000000,199.368000000000,199.376000000000,199.384000000000,199.392000000000,199.400000000000,199.408000000000,199.416000000000,199.424000000000,199.432000000000,199.440000000000,199.448000000000,199.456000000000,199.464000000000,199.472000000000,199.480000000000,199.488000000000,199.496000000000,199.504000000000,199.512000000000,199.520000000000,199.528000000000,199.536000000000,199.544000000000,199.552000000000,199.560000000000,199.568000000000,199.576000000000,199.584000000000,199.592000000000,199.600000000000,199.608000000000,199.616000000000,199.624000000000,199.632000000000,199.640000000000,199.648000000000,199.656000000000,199.664000000000,199.672000000000,199.680000000000,199.688000000000,199.696000000000,199.704000000000,199.712000000000,199.720000000000,199.728000000000,199.736000000000,199.744000000000,199.752000000000,199.760000000000,199.768000000000,199.776000000000,199.784000000000,199.792000000000,199.800000000000,199.808000000000,199.816000000000,199.824000000000,199.832000000000,199.840000000000,199.848000000000,199.856000000000,199.864000000000,199.872000000000,199.880000000000,199.888000000000,199.896000000000,199.904000000000,199.912000000000,199.920000000000,199.928000000000,199.936000000000,199.944000000000,199.952000000000,199.960000000000,199.968000000000,199.976000000000,199.984000000000,199.992000000000,200,200.008000000000,200.016000000000,200.024000000000,200.032000000000,200.040000000000,200.048000000000,200.056000000000,200.064000000000,200.072000000000,200.080000000000,200.088000000000,200.096000000000,200.104000000000,200.112000000000,200.120000000000,200.128000000000,200.136000000000,200.144000000000,200.152000000000,200.160000000000,200.168000000000,200.176000000000,200.184000000000,200.192000000000,200.200000000000,200.208000000000,200.216000000000,200.224000000000,200.232000000000,200.240000000000,200.248000000000,200.256000000000,200.264000000000,200.272000000000,200.280000000000,200.288000000000,200.296000000000,200.304000000000,200.312000000000,200.320000000000,200.328000000000,200.336000000000,200.344000000000,200.352000000000,200.360000000000,200.368000000000,200.376000000000,200.384000000000,200.392000000000,200.400000000000,200.408000000000,200.416000000000,200.424000000000,200.432000000000,200.440000000000,200.448000000000,200.456000000000,200.464000000000,200.472000000000,200.480000000000,200.488000000000,200.496000000000,200.504000000000,200.512000000000,200.520000000000,200.528000000000,200.536000000000,200.544000000000,200.552000000000,200.560000000000,200.568000000000,200.576000000000,200.584000000000,200.592000000000,200.600000000000,200.608000000000,200.616000000000,200.624000000000,200.632000000000,200.640000000000,200.648000000000,200.656000000000,200.664000000000,200.672000000000,200.680000000000,200.688000000000,200.696000000000,200.704000000000,200.712000000000,200.720000000000,200.728000000000,200.736000000000,200.744000000000,200.752000000000,200.760000000000,200.768000000000,200.776000000000,200.784000000000,200.792000000000,200.800000000000,200.808000000000,200.816000000000,200.824000000000,200.832000000000,200.840000000000,200.848000000000,200.856000000000,200.864000000000,200.872000000000,200.880000000000,200.888000000000,200.896000000000,200.904000000000,200.912000000000,200.920000000000,200.928000000000,200.936000000000,200.944000000000,200.952000000000,200.960000000000,200.968000000000,200.976000000000,200.984000000000,200.992000000000,201,201.008000000000,201.016000000000,201.024000000000,201.032000000000,201.040000000000,201.048000000000,201.056000000000,201.064000000000,201.072000000000,201.080000000000,201.088000000000,201.096000000000,201.104000000000,201.112000000000,201.120000000000,201.128000000000,201.136000000000,201.144000000000,201.152000000000,201.160000000000,201.168000000000,201.176000000000,201.184000000000,201.192000000000,201.200000000000,201.208000000000,201.216000000000,201.224000000000,201.232000000000,201.240000000000,201.248000000000,201.256000000000,201.264000000000,201.272000000000,201.280000000000,201.288000000000,201.296000000000,201.304000000000,201.312000000000,201.320000000000,201.328000000000,201.336000000000,201.344000000000,201.352000000000,201.360000000000,201.368000000000,201.376000000000,201.384000000000,201.392000000000,201.400000000000,201.408000000000,201.416000000000,201.424000000000,201.432000000000,201.440000000000,201.448000000000,201.456000000000,201.464000000000,201.472000000000,201.480000000000,201.488000000000,201.496000000000,201.504000000000,201.512000000000,201.520000000000,201.528000000000,201.536000000000,201.544000000000,201.552000000000,201.560000000000,201.568000000000,201.576000000000,201.584000000000,201.592000000000,201.600000000000,201.608000000000,201.616000000000,201.624000000000,201.632000000000,201.640000000000,201.648000000000,201.656000000000,201.664000000000,201.672000000000,201.680000000000,201.688000000000,201.696000000000,201.704000000000,201.712000000000,201.720000000000,201.728000000000,201.736000000000,201.744000000000,201.752000000000,201.760000000000,201.768000000000,201.776000000000,201.784000000000,201.792000000000,201.800000000000,201.808000000000,201.816000000000,201.824000000000,201.832000000000,201.840000000000,201.848000000000,201.856000000000,201.864000000000,201.872000000000,201.880000000000,201.888000000000,201.896000000000,201.904000000000,201.912000000000,201.920000000000,201.928000000000,201.936000000000,201.944000000000,201.952000000000,201.960000000000,201.968000000000,201.976000000000,201.984000000000,201.992000000000,202,202.008000000000,202.016000000000,202.024000000000,202.032000000000,202.040000000000,202.048000000000,202.056000000000,202.064000000000,202.072000000000,202.080000000000,202.088000000000,202.096000000000,202.104000000000,202.112000000000,202.120000000000,202.128000000000,202.136000000000,202.144000000000,202.152000000000,202.160000000000,202.168000000000,202.176000000000,202.184000000000,202.192000000000,202.200000000000,202.208000000000,202.216000000000,202.224000000000,202.232000000000,202.240000000000,202.248000000000,202.256000000000,202.264000000000,202.272000000000,202.280000000000,202.288000000000,202.296000000000,202.304000000000,202.312000000000,202.320000000000,202.328000000000,202.336000000000,202.344000000000,202.352000000000,202.360000000000,202.368000000000,202.376000000000,202.384000000000,202.392000000000,202.400000000000,202.408000000000,202.416000000000,202.424000000000,202.432000000000,202.440000000000,202.448000000000,202.456000000000,202.464000000000,202.472000000000,202.480000000000,202.488000000000,202.496000000000,202.504000000000,202.512000000000,202.520000000000,202.528000000000,202.536000000000,202.544000000000,202.552000000000,202.560000000000,202.568000000000,202.576000000000,202.584000000000,202.592000000000,202.600000000000,202.608000000000,202.616000000000,202.624000000000,202.632000000000,202.640000000000,202.648000000000,202.656000000000,202.664000000000,202.672000000000,202.680000000000,202.688000000000,202.696000000000,202.704000000000,202.712000000000,202.720000000000,202.728000000000,202.736000000000,202.744000000000,202.752000000000,202.760000000000,202.768000000000,202.776000000000,202.784000000000,202.792000000000,202.800000000000,202.808000000000,202.816000000000,202.824000000000,202.832000000000,202.840000000000,202.848000000000,202.856000000000,202.864000000000,202.872000000000,202.880000000000,202.888000000000,202.896000000000,202.904000000000,202.912000000000,202.920000000000,202.928000000000,202.936000000000,202.944000000000,202.952000000000,202.960000000000,202.968000000000,202.976000000000,202.984000000000,202.992000000000,203,203.008000000000,203.016000000000,203.024000000000,203.032000000000,203.040000000000,203.048000000000,203.056000000000,203.064000000000,203.072000000000,203.080000000000,203.088000000000,203.096000000000,203.104000000000,203.112000000000,203.120000000000,203.128000000000,203.136000000000,203.144000000000,203.152000000000,203.160000000000,203.168000000000,203.176000000000,203.184000000000,203.192000000000,203.200000000000,203.208000000000,203.216000000000,203.224000000000,203.232000000000,203.240000000000,203.248000000000,203.256000000000,203.264000000000,203.272000000000,203.280000000000,203.288000000000,203.296000000000,203.304000000000,203.312000000000,203.320000000000,203.328000000000,203.336000000000,203.344000000000,203.352000000000,203.360000000000,203.368000000000,203.376000000000,203.384000000000,203.392000000000,203.400000000000,203.408000000000,203.416000000000,203.424000000000,203.432000000000,203.440000000000,203.448000000000,203.456000000000,203.464000000000,203.472000000000,203.480000000000,203.488000000000,203.496000000000,203.504000000000,203.512000000000,203.520000000000,203.528000000000,203.536000000000,203.544000000000,203.552000000000,203.560000000000,203.568000000000,203.576000000000,203.584000000000,203.592000000000,203.600000000000,203.608000000000,203.616000000000,203.624000000000,203.632000000000,203.640000000000,203.648000000000,203.656000000000,203.664000000000,203.672000000000,203.680000000000,203.688000000000,203.696000000000,203.704000000000,203.712000000000,203.720000000000,203.728000000000,203.736000000000,203.744000000000,203.752000000000,203.760000000000,203.768000000000,203.776000000000,203.784000000000,203.792000000000,203.800000000000,203.808000000000,203.816000000000,203.824000000000,203.832000000000,203.840000000000,203.848000000000,203.856000000000,203.864000000000,203.872000000000,203.880000000000,203.888000000000,203.896000000000,203.904000000000,203.912000000000,203.920000000000,203.928000000000,203.936000000000,203.944000000000,203.952000000000,203.960000000000,203.968000000000,203.976000000000,203.984000000000,203.992000000000,204,204.008000000000,204.016000000000,204.024000000000,204.032000000000,204.040000000000,204.048000000000,204.056000000000,204.064000000000,204.072000000000,204.080000000000,204.088000000000,204.096000000000,204.104000000000,204.112000000000,204.120000000000,204.128000000000,204.136000000000,204.144000000000,204.152000000000,204.160000000000,204.168000000000,204.176000000000,204.184000000000,204.192000000000,204.200000000000,204.208000000000,204.216000000000,204.224000000000,204.232000000000,204.240000000000,204.248000000000,204.256000000000,204.264000000000,204.272000000000,204.280000000000,204.288000000000,204.296000000000,204.304000000000,204.312000000000,204.320000000000,204.328000000000,204.336000000000,204.344000000000,204.352000000000,204.360000000000,204.368000000000,204.376000000000,204.384000000000,204.392000000000,204.400000000000,204.408000000000,204.416000000000,204.424000000000,204.432000000000,204.440000000000,204.448000000000,204.456000000000,204.464000000000,204.472000000000,204.480000000000,204.488000000000,204.496000000000,204.504000000000,204.512000000000,204.520000000000,204.528000000000,204.536000000000,204.544000000000,204.552000000000,204.560000000000,204.568000000000,204.576000000000,204.584000000000,204.592000000000,204.600000000000,204.608000000000,204.616000000000,204.624000000000,204.632000000000,204.640000000000,204.648000000000,204.656000000000,204.664000000000,204.672000000000,204.680000000000,204.688000000000,204.696000000000,204.704000000000,204.712000000000,204.720000000000,204.728000000000,204.736000000000,204.744000000000,204.752000000000,204.760000000000,204.768000000000,204.776000000000,204.784000000000,204.792000000000,204.800000000000,204.808000000000,204.816000000000,204.824000000000,204.832000000000,204.840000000000,204.848000000000,204.856000000000,204.864000000000,204.872000000000,204.880000000000,204.888000000000,204.896000000000,204.904000000000,204.912000000000,204.920000000000,204.928000000000,204.936000000000,204.944000000000,204.952000000000,204.960000000000,204.968000000000,204.976000000000,204.984000000000,204.992000000000,205,205.008000000000,205.016000000000,205.024000000000,205.032000000000,205.040000000000,205.048000000000,205.056000000000,205.064000000000,205.072000000000,205.080000000000,205.088000000000,205.096000000000,205.104000000000,205.112000000000,205.120000000000,205.128000000000,205.136000000000,205.144000000000,205.152000000000,205.160000000000,205.168000000000,205.176000000000,205.184000000000,205.192000000000,205.200000000000,205.208000000000,205.216000000000,205.224000000000,205.232000000000,205.240000000000,205.248000000000,205.256000000000,205.264000000000,205.272000000000,205.280000000000,205.288000000000,205.296000000000,205.304000000000,205.312000000000,205.320000000000,205.328000000000,205.336000000000,205.344000000000,205.352000000000,205.360000000000,205.368000000000,205.376000000000,205.384000000000,205.392000000000,205.400000000000,205.408000000000,205.416000000000,205.424000000000,205.432000000000,205.440000000000,205.448000000000,205.456000000000,205.464000000000,205.472000000000,205.480000000000,205.488000000000,205.496000000000,205.504000000000,205.512000000000,205.520000000000,205.528000000000,205.536000000000,205.544000000000,205.552000000000,205.560000000000,205.568000000000,205.576000000000,205.584000000000,205.592000000000,205.600000000000,205.608000000000,205.616000000000,205.624000000000,205.632000000000,205.640000000000,205.648000000000,205.656000000000,205.664000000000,205.672000000000,205.680000000000,205.688000000000,205.696000000000,205.704000000000,205.712000000000,205.720000000000,205.728000000000,205.736000000000,205.744000000000,205.752000000000,205.760000000000,205.768000000000,205.776000000000,205.784000000000,205.792000000000,205.800000000000,205.808000000000,205.816000000000,205.824000000000,205.832000000000,205.840000000000,205.848000000000,205.856000000000,205.864000000000,205.872000000000,205.880000000000,205.888000000000,205.896000000000,205.904000000000,205.912000000000,205.920000000000,205.928000000000,205.936000000000,205.944000000000,205.952000000000,205.960000000000,205.968000000000,205.976000000000,205.984000000000,205.992000000000,206,206.008000000000,206.016000000000,206.024000000000,206.032000000000,206.040000000000,206.048000000000,206.056000000000,206.064000000000,206.072000000000,206.080000000000,206.088000000000,206.096000000000,206.104000000000,206.112000000000,206.120000000000,206.128000000000,206.136000000000,206.144000000000,206.152000000000,206.160000000000,206.168000000000,206.176000000000,206.184000000000,206.192000000000,206.200000000000,206.208000000000,206.216000000000,206.224000000000,206.232000000000,206.240000000000,206.248000000000,206.256000000000,206.264000000000,206.272000000000,206.280000000000,206.288000000000,206.296000000000,206.304000000000,206.312000000000,206.320000000000,206.328000000000,206.336000000000,206.344000000000,206.352000000000,206.360000000000,206.368000000000,206.376000000000,206.384000000000,206.392000000000,206.400000000000,206.408000000000,206.416000000000,206.424000000000,206.432000000000,206.440000000000,206.448000000000,206.456000000000,206.464000000000,206.472000000000,206.480000000000,206.488000000000,206.496000000000,206.504000000000,206.512000000000,206.520000000000,206.528000000000,206.536000000000,206.544000000000,206.552000000000,206.560000000000,206.568000000000,206.576000000000,206.584000000000,206.592000000000,206.600000000000,206.608000000000,206.616000000000,206.624000000000,206.632000000000,206.640000000000,206.648000000000,206.656000000000,206.664000000000,206.672000000000,206.680000000000,206.688000000000,206.696000000000,206.704000000000,206.712000000000,206.720000000000,206.728000000000,206.736000000000,206.744000000000,206.752000000000,206.760000000000,206.768000000000,206.776000000000,206.784000000000,206.792000000000,206.800000000000,206.808000000000,206.816000000000,206.824000000000,206.832000000000,206.840000000000,206.848000000000,206.856000000000,206.864000000000,206.872000000000,206.880000000000,206.888000000000,206.896000000000,206.904000000000,206.912000000000,206.920000000000,206.928000000000,206.936000000000,206.944000000000,206.952000000000,206.960000000000,206.968000000000,206.976000000000,206.984000000000,206.992000000000,207,207.008000000000,207.016000000000,207.024000000000,207.032000000000,207.040000000000,207.048000000000,207.056000000000,207.064000000000,207.072000000000,207.080000000000,207.088000000000,207.096000000000,207.104000000000,207.112000000000,207.120000000000,207.128000000000,207.136000000000,207.144000000000,207.152000000000,207.160000000000,207.168000000000,207.176000000000,207.184000000000,207.192000000000,207.200000000000,207.208000000000,207.216000000000,207.224000000000,207.232000000000,207.240000000000,207.248000000000,207.256000000000,207.264000000000,207.272000000000,207.280000000000,207.288000000000,207.296000000000,207.304000000000,207.312000000000,207.320000000000,207.328000000000,207.336000000000,207.344000000000,207.352000000000,207.360000000000,207.368000000000,207.376000000000,207.384000000000,207.392000000000,207.400000000000,207.408000000000,207.416000000000,207.424000000000,207.432000000000,207.440000000000,207.448000000000,207.456000000000,207.464000000000,207.472000000000,207.480000000000,207.488000000000,207.496000000000,207.504000000000,207.512000000000,207.520000000000,207.528000000000,207.536000000000,207.544000000000,207.552000000000,207.560000000000,207.568000000000,207.576000000000,207.584000000000,207.592000000000,207.600000000000,207.608000000000,207.616000000000,207.624000000000,207.632000000000,207.640000000000,207.648000000000,207.656000000000,207.664000000000,207.672000000000,207.680000000000,207.688000000000,207.696000000000,207.704000000000,207.712000000000,207.720000000000,207.728000000000,207.736000000000,207.744000000000,207.752000000000,207.760000000000,207.768000000000,207.776000000000,207.784000000000,207.792000000000,207.800000000000,207.808000000000,207.816000000000,207.824000000000,207.832000000000,207.840000000000,207.848000000000,207.856000000000,207.864000000000,207.872000000000,207.880000000000,207.888000000000,207.896000000000,207.904000000000,207.912000000000,207.920000000000,207.928000000000,207.936000000000,207.944000000000,207.952000000000,207.960000000000,207.968000000000,207.976000000000,207.984000000000,207.992000000000,208,208.008000000000,208.016000000000,208.024000000000,208.032000000000,208.040000000000,208.048000000000,208.056000000000,208.064000000000,208.072000000000,208.080000000000,208.088000000000,208.096000000000,208.104000000000,208.112000000000,208.120000000000,208.128000000000,208.136000000000,208.144000000000,208.152000000000,208.160000000000,208.168000000000,208.176000000000,208.184000000000,208.192000000000,208.200000000000,208.208000000000,208.216000000000,208.224000000000,208.232000000000,208.240000000000,208.248000000000,208.256000000000,208.264000000000,208.272000000000,208.280000000000,208.288000000000,208.296000000000,208.304000000000,208.312000000000,208.320000000000,208.328000000000,208.336000000000,208.344000000000,208.352000000000,208.360000000000,208.368000000000,208.376000000000,208.384000000000,208.392000000000,208.400000000000,208.408000000000,208.416000000000,208.424000000000,208.432000000000,208.440000000000,208.448000000000,208.456000000000,208.464000000000,208.472000000000,208.480000000000,208.488000000000,208.496000000000,208.504000000000,208.512000000000,208.520000000000,208.528000000000,208.536000000000,208.544000000000,208.552000000000,208.560000000000,208.568000000000,208.576000000000,208.584000000000,208.592000000000,208.600000000000,208.608000000000,208.616000000000,208.624000000000,208.632000000000,208.640000000000,208.648000000000,208.656000000000,208.664000000000,208.672000000000,208.680000000000,208.688000000000,208.696000000000,208.704000000000,208.712000000000,208.720000000000,208.728000000000,208.736000000000,208.744000000000,208.752000000000,208.760000000000,208.768000000000,208.776000000000,208.784000000000,208.792000000000,208.800000000000,208.808000000000,208.816000000000,208.824000000000,208.832000000000,208.840000000000,208.848000000000,208.856000000000,208.864000000000,208.872000000000,208.880000000000,208.888000000000,208.896000000000,208.904000000000,208.912000000000,208.920000000000,208.928000000000,208.936000000000,208.944000000000,208.952000000000,208.960000000000,208.968000000000,208.976000000000,208.984000000000,208.992000000000,209,209.008000000000,209.016000000000,209.024000000000,209.032000000000,209.040000000000,209.048000000000,209.056000000000,209.064000000000,209.072000000000,209.080000000000,209.088000000000,209.096000000000,209.104000000000,209.112000000000,209.120000000000,209.128000000000,209.136000000000,209.144000000000,209.152000000000,209.160000000000,209.168000000000,209.176000000000,209.184000000000,209.192000000000,209.200000000000,209.208000000000,209.216000000000,209.224000000000,209.232000000000,209.240000000000,209.248000000000,209.256000000000,209.264000000000,209.272000000000,209.280000000000,209.288000000000,209.296000000000,209.304000000000,209.312000000000,209.320000000000,209.328000000000,209.336000000000,209.344000000000,209.352000000000,209.360000000000,209.368000000000,209.376000000000,209.384000000000,209.392000000000,209.400000000000,209.408000000000,209.416000000000,209.424000000000,209.432000000000,209.440000000000,209.448000000000,209.456000000000,209.464000000000,209.472000000000,209.480000000000,209.488000000000,209.496000000000,209.504000000000,209.512000000000,209.520000000000,209.528000000000,209.536000000000,209.544000000000,209.552000000000,209.560000000000,209.568000000000,209.576000000000,209.584000000000,209.592000000000,209.600000000000,209.608000000000,209.616000000000,209.624000000000,209.632000000000,209.640000000000,209.648000000000,209.656000000000,209.664000000000,209.672000000000,209.680000000000,209.688000000000,209.696000000000,209.704000000000,209.712000000000,209.720000000000,209.728000000000,209.736000000000,209.744000000000,209.752000000000,209.760000000000,209.768000000000,209.776000000000,209.784000000000,209.792000000000,209.800000000000,209.808000000000,209.816000000000,209.824000000000,209.832000000000,209.840000000000,209.848000000000,209.856000000000,209.864000000000,209.872000000000,209.880000000000,209.888000000000,209.896000000000,209.904000000000,209.912000000000,209.920000000000,209.928000000000,209.936000000000,209.944000000000,209.952000000000,209.960000000000,209.968000000000,209.976000000000,209.984000000000,209.992000000000,210,210.008000000000,210.016000000000,210.024000000000,210.032000000000,210.040000000000,210.048000000000,210.056000000000,210.064000000000,210.072000000000,210.080000000000,210.088000000000,210.096000000000,210.104000000000,210.112000000000,210.120000000000,210.128000000000,210.136000000000,210.144000000000,210.152000000000,210.160000000000,210.168000000000,210.176000000000,210.184000000000,210.192000000000,210.200000000000,210.208000000000,210.216000000000,210.224000000000,210.232000000000,210.240000000000,210.248000000000,210.256000000000,210.264000000000,210.272000000000,210.280000000000,210.288000000000,210.296000000000,210.304000000000,210.312000000000,210.320000000000,210.328000000000,210.336000000000,210.344000000000,210.352000000000,210.360000000000,210.368000000000,210.376000000000,210.384000000000,210.392000000000,210.400000000000,210.408000000000,210.416000000000,210.424000000000,210.432000000000,210.440000000000,210.448000000000,210.456000000000,210.464000000000,210.472000000000,210.480000000000,210.488000000000,210.496000000000,210.504000000000,210.512000000000,210.520000000000,210.528000000000,210.536000000000,210.544000000000,210.552000000000,210.560000000000,210.568000000000,210.576000000000,210.584000000000,210.592000000000,210.600000000000,210.608000000000,210.616000000000,210.624000000000,210.632000000000,210.640000000000,210.648000000000,210.656000000000,210.664000000000,210.672000000000,210.680000000000,210.688000000000,210.696000000000,210.704000000000,210.712000000000,210.720000000000,210.728000000000,210.736000000000,210.744000000000,210.752000000000,210.760000000000,210.768000000000,210.776000000000,210.784000000000,210.792000000000,210.800000000000,210.808000000000,210.816000000000,210.824000000000,210.832000000000,210.840000000000,210.848000000000,210.856000000000,210.864000000000,210.872000000000,210.880000000000,210.888000000000,210.896000000000,210.904000000000,210.912000000000,210.920000000000,210.928000000000,210.936000000000,210.944000000000,210.952000000000,210.960000000000,210.968000000000,210.976000000000,210.984000000000,210.992000000000,211,211.008000000000,211.016000000000,211.024000000000,211.032000000000,211.040000000000,211.048000000000,211.056000000000,211.064000000000,211.072000000000,211.080000000000,211.088000000000,211.096000000000,211.104000000000,211.112000000000,211.120000000000,211.128000000000,211.136000000000,211.144000000000,211.152000000000,211.160000000000,211.168000000000,211.176000000000,211.184000000000,211.192000000000,211.200000000000,211.208000000000,211.216000000000,211.224000000000,211.232000000000,211.240000000000,211.248000000000,211.256000000000,211.264000000000,211.272000000000,211.280000000000,211.288000000000,211.296000000000,211.304000000000,211.312000000000,211.320000000000,211.328000000000,211.336000000000,211.344000000000,211.352000000000,211.360000000000,211.368000000000,211.376000000000,211.384000000000,211.392000000000,211.400000000000,211.408000000000,211.416000000000,211.424000000000,211.432000000000,211.440000000000,211.448000000000,211.456000000000,211.464000000000,211.472000000000,211.480000000000,211.488000000000,211.496000000000,211.504000000000,211.512000000000,211.520000000000,211.528000000000,211.536000000000,211.544000000000,211.552000000000,211.560000000000,211.568000000000,211.576000000000,211.584000000000,211.592000000000,211.600000000000,211.608000000000,211.616000000000,211.624000000000,211.632000000000,211.640000000000,211.648000000000,211.656000000000,211.664000000000,211.672000000000,211.680000000000,211.688000000000,211.696000000000,211.704000000000,211.712000000000,211.720000000000,211.728000000000,211.736000000000,211.744000000000,211.752000000000,211.760000000000,211.768000000000,211.776000000000,211.784000000000,211.792000000000,211.800000000000,211.808000000000,211.816000000000,211.824000000000,211.832000000000,211.840000000000,211.848000000000,211.856000000000,211.864000000000,211.872000000000,211.880000000000,211.888000000000,211.896000000000,211.904000000000,211.912000000000,211.920000000000,211.928000000000,211.936000000000,211.944000000000,211.952000000000,211.960000000000,211.968000000000,211.976000000000,211.984000000000,211.992000000000,212,212.008000000000,212.016000000000,212.024000000000,212.032000000000,212.040000000000,212.048000000000,212.056000000000,212.064000000000,212.072000000000,212.080000000000,212.088000000000,212.096000000000,212.104000000000,212.112000000000,212.120000000000,212.128000000000,212.136000000000,212.144000000000,212.152000000000,212.160000000000,212.168000000000,212.176000000000,212.184000000000,212.192000000000,212.200000000000,212.208000000000,212.216000000000,212.224000000000,212.232000000000,212.240000000000,212.248000000000,212.256000000000,212.264000000000,212.272000000000,212.280000000000,212.288000000000,212.296000000000,212.304000000000,212.312000000000,212.320000000000,212.328000000000,212.336000000000,212.344000000000,212.352000000000,212.360000000000,212.368000000000,212.376000000000,212.384000000000,212.392000000000,212.400000000000,212.408000000000,212.416000000000,212.424000000000,212.432000000000,212.440000000000,212.448000000000,212.456000000000,212.464000000000,212.472000000000,212.480000000000,212.488000000000,212.496000000000,212.504000000000,212.512000000000,212.520000000000,212.528000000000,212.536000000000,212.544000000000,212.552000000000,212.560000000000,212.568000000000,212.576000000000,212.584000000000,212.592000000000,212.600000000000,212.608000000000,212.616000000000,212.624000000000,212.632000000000,212.640000000000,212.648000000000,212.656000000000,212.664000000000,212.672000000000,212.680000000000,212.688000000000,212.696000000000,212.704000000000,212.712000000000,212.720000000000,212.728000000000,212.736000000000,212.744000000000,212.752000000000,212.760000000000,212.768000000000,212.776000000000,212.784000000000,212.792000000000,212.800000000000,212.808000000000,212.816000000000,212.824000000000,212.832000000000,212.840000000000,212.848000000000,212.856000000000,212.864000000000,212.872000000000,212.880000000000,212.888000000000,212.896000000000,212.904000000000,212.912000000000,212.920000000000,212.928000000000,212.936000000000,212.944000000000,212.952000000000,212.960000000000,212.968000000000,212.976000000000,212.984000000000,212.992000000000,213,213.008000000000,213.016000000000,213.024000000000,213.032000000000,213.040000000000,213.048000000000,213.056000000000,213.064000000000,213.072000000000,213.080000000000,213.088000000000,213.096000000000,213.104000000000,213.112000000000,213.120000000000,213.128000000000,213.136000000000,213.144000000000,213.152000000000,213.160000000000,213.168000000000,213.176000000000,213.184000000000,213.192000000000,213.200000000000,213.208000000000,213.216000000000,213.224000000000,213.232000000000,213.240000000000,213.248000000000,213.256000000000,213.264000000000,213.272000000000,213.280000000000,213.288000000000,213.296000000000,213.304000000000,213.312000000000,213.320000000000,213.328000000000,213.336000000000,213.344000000000,213.352000000000,213.360000000000,213.368000000000,213.376000000000,213.384000000000,213.392000000000,213.400000000000,213.408000000000,213.416000000000,213.424000000000,213.432000000000,213.440000000000,213.448000000000,213.456000000000,213.464000000000,213.472000000000,213.480000000000,213.488000000000,213.496000000000,213.504000000000,213.512000000000,213.520000000000,213.528000000000,213.536000000000,213.544000000000,213.552000000000,213.560000000000,213.568000000000,213.576000000000,213.584000000000,213.592000000000,213.600000000000,213.608000000000,213.616000000000,213.624000000000,213.632000000000,213.640000000000,213.648000000000,213.656000000000,213.664000000000,213.672000000000,213.680000000000,213.688000000000,213.696000000000,213.704000000000,213.712000000000,213.720000000000,213.728000000000,213.736000000000,213.744000000000,213.752000000000,213.760000000000,213.768000000000,213.776000000000,213.784000000000,213.792000000000,213.800000000000,213.808000000000,213.816000000000,213.824000000000,213.832000000000,213.840000000000,213.848000000000,213.856000000000,213.864000000000,213.872000000000,213.880000000000,213.888000000000,213.896000000000,213.904000000000,213.912000000000,213.920000000000,213.928000000000,213.936000000000,213.944000000000,213.952000000000,213.960000000000,213.968000000000,213.976000000000,213.984000000000,213.992000000000,214,214.008000000000,214.016000000000,214.024000000000,214.032000000000,214.040000000000,214.048000000000,214.056000000000,214.064000000000,214.072000000000,214.080000000000,214.088000000000,214.096000000000,214.104000000000,214.112000000000,214.120000000000,214.128000000000,214.136000000000,214.144000000000,214.152000000000,214.160000000000,214.168000000000,214.176000000000,214.184000000000,214.192000000000,214.200000000000,214.208000000000,214.216000000000,214.224000000000,214.232000000000,214.240000000000,214.248000000000,214.256000000000,214.264000000000,214.272000000000,214.280000000000,214.288000000000,214.296000000000,214.304000000000,214.312000000000,214.320000000000,214.328000000000,214.336000000000,214.344000000000,214.352000000000,214.360000000000,214.368000000000,214.376000000000,214.384000000000,214.392000000000,214.400000000000,214.408000000000,214.416000000000,214.424000000000,214.432000000000,214.440000000000,214.448000000000,214.456000000000,214.464000000000,214.472000000000,214.480000000000,214.488000000000,214.496000000000,214.504000000000,214.512000000000,214.520000000000,214.528000000000,214.536000000000,214.544000000000,214.552000000000,214.560000000000,214.568000000000,214.576000000000,214.584000000000,214.592000000000,214.600000000000,214.608000000000,214.616000000000,214.624000000000,214.632000000000,214.640000000000,214.648000000000,214.656000000000,214.664000000000,214.672000000000,214.680000000000,214.688000000000,214.696000000000,214.704000000000,214.712000000000,214.720000000000,214.728000000000,214.736000000000,214.744000000000,214.752000000000,214.760000000000,214.768000000000,214.776000000000,214.784000000000,214.792000000000,214.800000000000,214.808000000000,214.816000000000,214.824000000000,214.832000000000,214.840000000000,214.848000000000,214.856000000000,214.864000000000,214.872000000000,214.880000000000,214.888000000000,214.896000000000,214.904000000000,214.912000000000,214.920000000000,214.928000000000,214.936000000000,214.944000000000,214.952000000000,214.960000000000,214.968000000000,214.976000000000,214.984000000000,214.992000000000,215,215.008000000000,215.016000000000,215.024000000000,215.032000000000,215.040000000000,215.048000000000,215.056000000000,215.064000000000,215.072000000000,215.080000000000,215.088000000000,215.096000000000,215.104000000000,215.112000000000,215.120000000000,215.128000000000,215.136000000000,215.144000000000,215.152000000000,215.160000000000,215.168000000000,215.176000000000,215.184000000000,215.192000000000,215.200000000000,215.208000000000,215.216000000000,215.224000000000,215.232000000000,215.240000000000,215.248000000000,215.256000000000,215.264000000000,215.272000000000,215.280000000000,215.288000000000,215.296000000000,215.304000000000,215.312000000000,215.320000000000,215.328000000000,215.336000000000,215.344000000000,215.352000000000,215.360000000000,215.368000000000,215.376000000000,215.384000000000,215.392000000000,215.400000000000,215.408000000000,215.416000000000,215.424000000000,215.432000000000,215.440000000000,215.448000000000,215.456000000000,215.464000000000,215.472000000000,215.480000000000,215.488000000000,215.496000000000,215.504000000000,215.512000000000,215.520000000000,215.528000000000,215.536000000000,215.544000000000,215.552000000000,215.560000000000,215.568000000000,215.576000000000,215.584000000000,215.592000000000,215.600000000000,215.608000000000,215.616000000000,215.624000000000,215.632000000000,215.640000000000,215.648000000000,215.656000000000,215.664000000000,215.672000000000,215.680000000000,215.688000000000,215.696000000000,215.704000000000,215.712000000000,215.720000000000,215.728000000000,215.736000000000,215.744000000000,215.752000000000,215.760000000000,215.768000000000,215.776000000000,215.784000000000,215.792000000000,215.800000000000,215.808000000000,215.816000000000,215.824000000000,215.832000000000,215.840000000000,215.848000000000,215.856000000000,215.864000000000,215.872000000000,215.880000000000,215.888000000000,215.896000000000,215.904000000000,215.912000000000,215.920000000000,215.928000000000,215.936000000000,215.944000000000,215.952000000000,215.960000000000,215.968000000000,215.976000000000,215.984000000000,215.992000000000,216,216.008000000000,216.016000000000,216.024000000000,216.032000000000,216.040000000000,216.048000000000,216.056000000000,216.064000000000,216.072000000000,216.080000000000,216.088000000000,216.096000000000,216.104000000000,216.112000000000,216.120000000000,216.128000000000,216.136000000000,216.144000000000,216.152000000000,216.160000000000,216.168000000000,216.176000000000,216.184000000000,216.192000000000,216.200000000000,216.208000000000,216.216000000000,216.224000000000,216.232000000000,216.240000000000,216.248000000000,216.256000000000,216.264000000000,216.272000000000,216.280000000000,216.288000000000,216.296000000000,216.304000000000,216.312000000000,216.320000000000,216.328000000000,216.336000000000,216.344000000000,216.352000000000,216.360000000000,216.368000000000,216.376000000000,216.384000000000,216.392000000000,216.400000000000,216.408000000000,216.416000000000,216.424000000000,216.432000000000,216.440000000000,216.448000000000,216.456000000000,216.464000000000,216.472000000000,216.480000000000,216.488000000000,216.496000000000,216.504000000000,216.512000000000,216.520000000000,216.528000000000,216.536000000000,216.544000000000,216.552000000000,216.560000000000,216.568000000000,216.576000000000,216.584000000000,216.592000000000,216.600000000000,216.608000000000,216.616000000000,216.624000000000,216.632000000000,216.640000000000,216.648000000000,216.656000000000,216.664000000000,216.672000000000,216.680000000000,216.688000000000,216.696000000000,216.704000000000,216.712000000000,216.720000000000,216.728000000000,216.736000000000,216.744000000000,216.752000000000,216.760000000000];
sig.v = [-860.204302834037,-865.093887380863,-872.557531367907,-883.041479411087,-896.613411509633,-911.221983162172,-920.475366674613,-913.549940545359,-877.641651578434,-801.127944627292,-676.516874822415,-503.362418994831,-289.984189721473,-52.1302673258350,191.018400758063,421.174307701118,624.142353806872,791.685075432353,921.832431656132,1017.64559521806,1085.10641292939,1130.76498785743,1159.79837853751,1175.49991287205,1180.25145428601,1176.46074802660,1166.46859513060,1152.08126212571,1134.47858095898,1114.53775805572,1093.35798313048,1072.27150488042,1051.88322136931,1031.50598182502,1010.27217692452,988.283848321743,965.966155508132,943.091647683827,919.083099610638,893.200535764567,863.866833318531,829.070305687319,788.023422491869,741.449689681055,690.141551912703,634.429253695290,575.334165504714,515.374180778425,457.801252327769,405.219621275514,359.034328893610,319.986121046464,288.536756355872,264.333074011444,246.034957161861,232.338031292014,222.430208412606,214.986883703441,207.897118215541,199.587872715725,189.526297107287,177.195251881801,161.919644483651,143.878496129787,124.011859520320,102.770460897356,79.8688505972153,55.2134798895302,29.3705542874291,3.12988246436431,-23.0967940703138,-49.4640099006997,-76.2265652788083,-103.105410125485,-129.513871586301,-155.417349604159,-181.320438173767,-207.282462385488,-232.680585648457,-257.193488091864,-281.291630509084,-305.398772984421,-329.314771446565,-352.998810955828,-377.153339306610,-402.257230703016,-427.727395221460,-452.905549567437,-478.082748123295,-503.570557753034,-528.695841339303,-552.854489928190,-576.590303974977,-600.453633262126,-623.772477843231,-645.664759452817,-666.262178458946,-685.931397952075,-704.344973625633,-721.280839896431,-737.311950522322,-752.814255451739,-767.263051547670,-780.284523134061,-792.410444982021,-804.080614573685,-814.901383771962,-824.488484100128,-832.980922063396,-840.297373842217,-846.066844817734,-850.518572427288,-854.199500120115,-856.969912964728,-858.649126440284,-860.090163149138,-862.201150526906,-864.985438375910,-869.036415600669,-876.428962115022,-888.368803648933,-902.957703096251,-915.518667308166,-918.634165797400,-901.165057917066,-849.938480472399,-754.323310078825,-609.773455880167,-419.393326931245,-194.618831244567,46.5977322583343,284.689706315623,502.959000972610,689.695416461514,839.441682326272,953.047859665951,1035.11575226373,1091.17888918934,1126.96198873986,1147.68494513457,1156.46225857357,1154.72364600775,1144.50018821000,1128.54944832599,1108.63005013020,1085.78471681050,1061.69541753205,1037.79094822892,1013.97934658044,989.869247118860,965.923025881604,942.288873756324,918.236370509686,893.487432270805,868.191657127778,841.293265826447,810.814178969087,775.553844762089,734.946946085644,688.326565022915,636.039744461065,580.114629558925,522.777154877705,465.858313873269,411.900911928154,363.639108877347,322.312705161297,288.342345767348,262.730584041959,245.714256537678,235.225844035160,228.455520418265,223.751950127067,220.092477442496,216.128252946403,210.324241711335,201.469125071812,189.597062491485,176.059862198604,160.748100379334,140.378387107461,112.871854514640,81.9602438158380,53.3656935916196,28.0846401861013,3.48504477993381,-21.2580119744781,-45.0369855410014,-67.9696615017186,-91.0592836406839,-114.272584782075,-137.053755089158,-159.290476910430,-181.119358561293,-203.145009481253,-226.252532638392,-250.024115933673,-272.945636434518,-295.042536978906,-317.927628079273,-341.704296860282,-364.733518661455,-386.822943651839,-409.604215053865,-433.456834783570,-456.788556412089,-478.553502884421,-499.294054254665,-519.626979978792,-539.308903022093,-557.846570958646,-575.075461239701,-591.126295345220,-606.239758006546,-620.604118012449,-634.266130921179,-647.091356527906,-658.708610005636,-668.732746075711,-677.227045092638,-684.645265932096,-691.282078404392,-697.202571948326,-702.534801011306,-707.309478489862,-711.429936300126,-715.415735399939,-720.670265142313,-728.537811525606,-739.605591642299,-753.679135384221,-768.812554720165,-779.677038340083,-777.727830530881,-753.253055558294,-697.157383844612,-602.549802984250,-467.555567859270,-297.811190202018,-105.692226737563,93.3634860626319,284.556135342393,456.053788971803,600.305976319874,714.453081991274,799.687286160575,859.859402673328,899.764226027078,923.657431032645,934.711717744087,935.337406426749,927.498395624533,912.877506667163,893.309010418863,870.843977522660,846.870535276448,821.744255267531,795.975350812376,770.883836227854,747.176936462818,723.971655477868,700.190999256102,675.610184998332,649.549911890620,620.070832759034,585.560297920234,545.889034163344,501.501679643339,452.874596837470,401.294192155209,348.902083452070,297.861308553171,250.326706318193,208.643308444547,174.553272541562,148.646266585956,130.898257878157,120.765444982418,116.545852778535,115.783043997061,116.531187089396,117.497418792661,117.277857497578,114.439312877416,108.290798882035,99.0390563592986,87.2535271441904,73.2681097053824,56.9330256080712,38.0924617217963,17.3455220293641,-4.18223250612599,-25.8875513261649,-47.8600002213207,-70.0711019705427,-92.1733602572383,-113.938029643731,-135.133710206836,-155.397890154511,-175.024709151660,-195.180500172300,-216.448534534313,-238.010443481861,-259.108819119486,-280.224614377813,-301.947524096987,-323.931566273729,-345.831165035297,-368.003107450470,-390.540075878802,-412.843235292848,-434.688531925471,-456.549085652960,-478.559866726588,-500.219411763633,-521.203641125164,-541.605971315397,-561.484812622062,-580.821235030106,-599.685303745897,-618.061039718318,-635.775610779641,-652.629345569514,-668.260082913092,-682.124493289688,-693.992172352737,-704.117997139131,-712.729841329397,-719.897956199104,-726.032353280403,-731.853557061979,-737.802746461035,-744.189729823713,-752.015501281976,-762.851646295966,-777.264706689297,-793.111591034224,-804.926811611722,-804.364697361988,-781.286694968619,-725.613370062125,-630.014061635176,-492.595742010196,-318.379523197507,-118.944004011731,89.9422371795664,292.289461064565,475.525717385137,631.748832657090,757.306368283516,852.743174578351,922.427366057573,972.074369979901,1005.93941748277,1026.65537826384,1036.54308318564,1037.64338966343,1031.37156331224,1019.48353057187,1004.55580609556,988.500842060218,971.549698071485,953.469154438355,934.817588574349,916.451175306309,898.645009421653,881.028148699525,862.822636988178,843.191526570738,821.688660099440,798.012440772036,771.236665441700,739.986284770660,703.432555054206,661.477399939307,614.273092250351,562.455035192070,507.638284536400,452.071818973822,398.162561172191,348.511721912359,305.398650793510,269.676759081996,240.871849793880,218.424348459243,201.862143095116,189.848507520259,180.325860910291,171.810138493541,163.685685087504,155.289802634888,145.567877696191,133.653449077438,119.238634725872,102.443155182162,83.6355623170555,63.2313835006838,41.4746447892007,18.4688418871467,-5.63936073624597,-30.5522153337069,-55.7337334413933,-80.5405008295401,-104.750778834594,-128.748096641574,-152.825955029999,-176.675851083165,-199.946670580081,-222.848958864773,-245.782762832975,-268.691205178866,-291.077755308710,-312.642653154586,-333.906848548711,-355.840204242728,-378.507911743069,-400.879266179570,-422.567522530306,-444.410797668742,-466.677959088166,-488.637626513955,-510.334187487919,-532.317461674272,-553.796358410886,-573.932682042649,-593.758711316596,-613.808595562282,-632.453793052886,-649.331342823191,-666.198427161201,-682.542945548850,-696.368467772813,-709.446065753269,-723.682739516483,-734.852888560778,-741.296622727901,-754.254268201480,-784.477691683757,-822.792213275508,-849.978144590885,-861.782532664676,-868.939859659844,-877.880702864345,-886.923910700429,-897.027194229211,-912.023720196961,-930.041378736003,-943.470089412242,-944.049165274929,-921.904656720321,-864.224073226829,-761.058329707321,-611.096337332395,-420.779886224630,-201.764816609322,29.5748633227277,254.687207800508,458.399631601840,632.105548021293,772.604156351282,880.459083521450,959.637436571467,1016.08434897891,1054.93532353502,1079.32512398296,1091.58499306127,1094.29696981533,1089.92209946448,1080.35517447214,1067.22761065380,1052.09926072057,1036.04545402183,1019.41735157639,1002.28979791612,984.769302037758,966.613873799609,947.351432523120,927.238926702374,906.847220856660,885.225501352901,860.420434390664,832.023390435881,800.332378956714,763.297026632463,718.333521021979,666.615613405502,611.270157173164,553.051855524958,492.487098542781,433.289248594940,378.549701010178,327.162170989189,278.669278393966,237.333206600559,206.955364276768,185.452848165688,167.970011478679,152.221764719086,138.117906480365,124.026333452837,105.995180425665,81.5663233873029,53.0697314364817,24.5361555085627,-3.79979692240485,-33.9667303243621,-64.5667647417456,-92.2108090523616,-117.496437541767,-143.775407921409,-171.389499220715,-198.246409980206,-224.054694419775,-249.834049103841,-275.607502518052,-301.240222232008,-327.019346034584,-352.366361681719,-376.513581738674,-400.155718617406,-424.244665586741,-448.416361987502,-472.207134504942,-496.052540566487,-520.161853479548,-544.130646751867,-567.800880922310,-591.140115284978,-613.828340124332,-635.798111065801,-657.202627438474,-677.685695810617,-696.874807740532,-715.150635617162,-732.805627223072,-749.427196995002,-764.982264825585,-780.088907087145,-794.650784741834,-807.879606302058,-819.877162785917,-831.470899348020,-842.634378342566,-852.720385410080,-861.729718421954,-869.788269546551,-876.192800457330,-880.467121792042,-883.457241678376,-886.156342582445,-888.504988066461,-890.355644768525,-892.443572056259,-895.608934320685,-900.372010252216,-907.878688692815,-919.547201920062,-934.515844308169,-948.060679837885,-952.476619934371,-937.993321089232,-893.043534469640,-806.731926434941,-673.684744781438,-496.937952467254,-286.747051493502,-58.1029291558374,171.350263652718,384.698679900346,570.087506737091,722.386278547884,841.377519792673,929.681600376516,991.906595454694,1033.46232618971,1058.88076049427,1071.32276015818,1073.21631943630,1066.61047053521,1053.29302125567,1035.26616170693,1014.77755150687,993.387294798225,971.443446987326,948.956368366336,926.495466782124,904.641858683496,883.070884093276,860.991529067376,838.062625452492,813.870878916396,786.939860676306,755.526580203732,719.048073724464,677.504956314114,630.281666072923,577.184189953580,519.995388548669,461.534674903780,404.104507373604,350.008068332433,302.028122850593,261.995209428042,230.134314741540,206.332095434614,190.250008416495,180.051422691645,173.151273742232,168.249784572934,164.780346675822,161.019978670844,154.875360422035,145.893822132582,134.645391150591,120.857432691989,103.770713282142,83.6772483738609,61.7576858016055,38.7574173330260,14.7114842607817,-10.2373948133812,-35.4264179997420,-60.1928609959292,-84.4400088311224,-108.451938782998,-132.427177571994,-156.464973875501,-180.590373952617,-204.455869822991,-227.609609023774,-250.358460760364,-273.559200921084,-297.381240267018,-321.292704735930,-345.201075511704,-369.308400306913,-393.085281269003,-415.887305366659,-438.236924896806,-460.982826028376,-483.681123221709,-505.267338928728,-525.738998261523,-545.823023578376,-565.600424959887,-584.654924073575,-602.992725311254,-620.778687638771,-637.616195296787,-652.913153173834,-666.676896703482,-679.378251082656,-691.196770830879,-701.773500396531,-710.681849952823,-717.977836806326,-724.199562319494,-729.769138327104,-734.581074547562,-738.557433126851,-742.512662871571,-747.884054402490,-755.582188429612,-765.773636979688,-778.746771866842,-794.841267092729,-812.728134540448,-827.789737700890,-831.966268565390,-814.912059688667,-766.274265878741,-678.682357347363,-550.107769489666,-384.897762190942,-193.681991420128,8.60870962315550,206.775855231549,388.633783189562,545.674655555550,673.404924021232,772.237178720444,845.848863254574,897.618570483553,930.303227020289,948.116571745921,955.300066312317,953.237200250757,942.832803475212,928.361454951303,914.466187004366,900.849619412759,884.356777049511,864.651547006670,843.981629742687,823.399600901872,802.601089447610,781.497530043055,759.507879478681,735.128581515967,707.330108163774,675.522968241915,638.324180645014,594.596337011939,545.141252802697,491.711948567759,435.783504324885,379.633636904528,326.568265807345,278.835235254095,237.241358593051,203.154299947376,178.313342045929,162.271868749172,152.352483900776,146.296859362523,143.053910721544,141.290700643725,139.074279931809,134.933313370308,128.065468204410,117.982194562829,104.762869522626,88.9844080127964,70.9382888262475,50.6991817446676,28.9895112272343,6.88665287718956,-15.3152874745249,-38.0112631831980,-61.3471333853929,-85.1770603898418,-109.350063323470,-133.335553744808,-156.367581750890,-178.468942889332,-200.410234641982,-222.493908939454,-244.455649918941,-266.368238919490,-288.433767200012,-310.362923691194,-332.100671075294,-354.316696875836,-377.169569550213,-399.833297894467,-422.126101150474,-445.013299921525,-468.693152043637,-491.935159916178,-514.007693624156,-535.529402668712,-556.909400475172,-577.600702822238,-597.265743161228,-616.245792101372,-634.670359742913,-652.264522992812,-669.061626240151,-685.366473487211,-701.098432132465,-715.880804820637,-729.571234426154,-742.144888161823,-753.381376018967,-763.176661935234,-771.766953372065,-779.195211295984,-785.129883885588,-789.746373404168,-794.135105147266,-799.329279066882,-805.788179107918,-814.326362159331,-826.218913038621,-841.135661467437,-855.231442518241,-861.245200502036,-849.424231401067,-808.614819261129,-728.773642310345,-604.628268149224,-438.162669286528,-238.694795408238,-20.9392560357544,198.291474635634,403.641067878807,583.803355220210,732.931366651139,850.658879589541,940.186210848711,1005.69751989726,1051.35656963642,1081.35902807148,1099.14825306187,1106.76157806542,1105.91934968444,1099.08998726150,1088.63314291777,1075.77239759707,1061.16924355099,1045.67327022927,1029.91996217433,1013.85970649993,997.169883092663,979.848608887718,962.105764779858,943.674816401089,923.588526701638,900.996382897423,875.688718926287,847.076849446770,813.368150988267,772.879259902664,725.594176600409,672.597877216607,615.007078096075,554.460887794505,493.711080006485,435.780652182487,382.926418430406,336.491184421490,297.150813685563,265.213158627913,240.631436637944,222.352970037017,208.230628443343,196.454823097932,186.372176673165,177.195259564227,167.234089641551,155.264837721471,141.234719623277,125.055528596654,106.268292940478,85.1017602454968,62.2799600782408,37.9689735056767,12.3022188244553,-13.8376725293290,-39.9673019677066,-66.8477935196689,-94.8984498658839,-123.003829423714,-150.003968192868,-176.105971076827,-201.921231817153,-227.317185570011,-251.979186314997,-276.127092739097,-300.124322228429,-324.065184748868,-347.989097950155,-371.967854999935,-395.939183858012,-419.835870420634,-443.756031958597,-467.747431720339,-491.686634897914,-515.562778964439,-539.543120880425,-563.600022832987,-587.372239309888,-610.441562822747,-632.505647148377,-653.416998452747,-673.327398544744,-692.592673844371,-711.321775336042,-729.256406741526,-746.142762924170,-761.891388503146,-776.460661565890,-789.976921940667,-802.796756130037,-815.111416245538,-826.744451817256,-837.497226786228,-847.270821386822,-855.825570300546,-862.949035942159,-868.800040367295,-873.663518659351,-877.641880214118,-880.874631240402,-883.574184828687,-885.792216471804,-887.960851297280,-891.675098293298,-899.028980459451,-911.029571331206,-926.786169722734,-943.038142744131,-953.147720688625,-946.909857196523,-912.269369308130,-837.870405564585,-715.922663491989,-545.736583710133,-335.904565985317,-102.338695360443,136.517010995135,363.514771884823,564.864041956376,731.971986624992,862.756051205735,960.702714394097,1031.79325813737,1081.50365529693,1113.82884216157,1132.14854422229,1139.86718176178,1139.65656338976,1132.87333334491,1120.63444419969,1104.91057208197,1087.70089257332,1069.75593929331,1051.01222133476,1031.66874943791,1012.01699734225,991.913998896433,971.251193312004,950.268141827946,928.681125089819,905.205897253336,878.527454975420,847.964068712012,812.803623916890,772.062076171316,725.372320035436,673.197179671462,616.197657315528,555.711543099665,494.680292575937,436.505389372950,383.106093022346,335.397612430189,294.827063450537,262.538534412694,237.604473204973,217.791432800898,201.643222937146,188.700095974228,178.407821331330,169.766592881724,161.510784156231,152.209978006593,140.682192435793,126.374985434773,109.202302363991,89.5370046040376,68.3383242488936,46.3384608359658,23.2252187245028,-1.41425627882216,-26.9534976441126,-52.6434589109685,-78.6488779358186,-104.983028981433,-130.781435627962,-155.815255892728,-181.082567499595,-206.847814092393,-231.969850057141,-255.998969278475,-279.868719597364,-303.975129422651,-327.816670499077,-351.775179560462,-376.859499090919,-402.619386802133,-427.595605110440,-451.609832414290,-475.519858658083,-499.318144659628,-522.464550082183,-545.299807152030,-568.345211733433,-591.038571129411,-612.532243451778,-632.853602646495,-652.375497789314,-671.108742093464,-689.066793273843,-706.408031382300,-722.947104055869,-738.240843880678,-752.148249358318,-764.850615474438,-776.574754726841,-787.540167755491,-797.847398226612,-807.412442479989,-816.265202803414,-824.599299316881,-832.337705381030,-839.157994863514,-844.959475233258,-849.675161297667,-852.909759789704,-854.601175648603,-855.637781862162,-856.966459322152,-858.536923526136,-859.840263611616,-861.109130475208,-863.642097309917,-869.230453642992,-878.976257851390,-892.020589183149,-905.322205171490,-913.874890207305,-909.434389137633,-879.483849331555,-810.538696922967,-694.346199690771,-530.953561255459,-327.608902751394,-97.5017936623363,141.298070322488,369.554086760475,571.959300680901,739.750550061907,870.532211810885,966.988925586256,1034.63785101609,1079.31556179874,1106.11988058614,1119.30639960804,1121.75947036488,1115.10257710562,1101.08093879667,1081.95296726929,1059.31558328187,1034.04147558044,1007.50275442236,981.232331193614,955.459004155154,929.547705543195,903.532113421752,877.808563336430,851.978922034441,825.219423468019,796.917778545135,766.010132896164,730.813459090714,690.319785003951,644.686481092656,594.301689560703,539.756348788514,482.874200315006,426.522141772471,373.426133416377,325.892324392284,285.821417133495,253.990474401238,230.107760367403,213.933476310097,204.973777244580,201.011834963252,198.837727011279,196.592172237919,193.822780480958,189.747600167984,183.195013465418,173.604903824734,160.819251990100,144.868746331534,126.547714253082,106.714949375580,85.0423064739862,61.2323513847357,36.7385875999508,13.1682428303183,-9.91286970980156,-33.6005316397088,-57.5856153863542,-81.1852897225843,-104.756847696578,-128.766178703533,-152.959911484585,-177.032432996785,-200.762822374068,-223.703692604673,-245.985233429217,-268.700490588599,-292.476404394353,-316.662413884526,-340.570027379621,-364.354008368084,-388.316055581886,-412.385429821531,-436.386159737630,-460.096690645495,-483.191566354326,-505.453435205377,-526.749704195172,-546.893965261781,-565.906070596797,-583.999401784321,-601.025734951474,-616.620877270203,-631.005492583391,-644.718504475034,-657.602682249520,-669.049815311078,-679.028147387213,-687.926575672867,-695.806404475833,-702.650531829577,-708.833787872274,-714.763302974105,-720.655818737684,-726.884961387552,-733.871606543333,-741.900573610139,-751.851967215853,-765.204222755429,-781.823022347267,-798.153426566254,-808.119244246262,-804.139304095063,-776.384196871742,-713.810556513203,-608.958132271622,-461.871710669630,-279.587161339133,-74.1253354832467,138.663446628669,341.884563852358,522.397631833417,673.360744301134,792.977707716020,882.647977977229,946.062138226413,987.974765385435,1012.87913566132,1024.53933401106,1025.65051745236,1017.73944536919,1002.49827474399,982.762849824370,960.801519369602,936.815142515350,910.902525263645,884.872827348034,860.173421027824,835.960938089707,811.029021384513,785.526057950049,759.434448796007,731.661425452946,701.344229174769,667.717569656573,628.941676356712,583.708927328018,533.250462386672,479.474177432680,422.983093378541,365.338334817773,310.726857810254,262.750443004111,221.942147668285,188.286362792287,163.170877851996,146.961495586920,137.421191267161,132.078795047104,129.813224074452,129.216496341415,127.783635593986,123.709668228169,116.883096491986,107.605079827399,95.6114657173951,80.7207056346276,63.4826710731619,44.6667777486592,24.4692729373550,2.65710009658864,-20.5800461390749,-44.4671565882651,-68.4836233942330,-92.6357472318840,-116.607153292476,-139.648048015670,-161.744914901965,-183.729146214772,-205.862966194124,-227.738185163139,-249.758149774105,-272.875861348436,-296.646873268037,-319.591444683221,-341.698979959787,-364.469603758794,-388.374597441301,-412.425764433413,-436.238651959549,-460.280876112186,-484.056056736246,-506.277150249819,-527.072560308767,-548.082122250836,-570.062141042198,-591.984620773978,-612.746923462678,-632.389413312411,-651.347466843004,-669.641483735217,-687.164095388418,-704.018602678854,-720.305024595962,-735.953091905195,-750.790709559262,-764.581883490829,-777.130817040703,-788.370376493696,-798.130340395611,-806.058659328484,-812.159842752487,-817.045027607955,-821.273195465361,-825.079169550778,-829.238000670846,-835.440350970227,-845.166277905173,-858.454636157568,-873.297007744848,-884.603963483496,-883.193977909084,-856.918123151865,-793.855182039849,-685.453394914943,-529.025645460056,-329.922905506645,-101.807091966625,136.522456113709,366.091555180717,571.683316130984,743.946104977313,879.930518699956,981.936418724071,1055.25785763408,1106.05113822483,1139.68314144772,1159.73766682026,1168.48497246380,1168.24652205729,1161.57716056554,1150.28454591258,1135.43698836579,1118.24043406222,1099.76833243890,1080.20558095883,1059.56768456371,1038.57757104191,1017.73804003357,996.468680140325,974.207603777556,951.243082488933,927.561754565856,902.099744599626,873.775943594525,841.974342645960,805.620776753323,763.200789670100,714.260674615162,660.093150688362,602.844129408516,544.630766935796,487.537352388916,433.860030187196,385.893643047509,345.209556882676,312.134657893514,286.096787136284,266.230872208622,251.355870352600,239.867664404530,230.215382502017,221.207853432150,211.778038607507,201.096698939722,188.898595805443,174.993144699209,158.751464793072,139.867991804054,119.111012306625,97.4697094174947,75.1069741386243,51.7955684901961,27.6645363466890,2.93937692142093,-22.3862308750932,-48.2347162278607,-74.3336120221035,-100.466977806493,-126.335207692204,-151.418317014191,-175.566415732428,-199.372340814969,-223.397864577671,-247.487374426738,-271.354844882191,-295.219023449916,-319.277556268261,-343.248602225868,-367.024351769047,-390.992698244763,-415.146366396759,-438.816580785921,-461.840662003996,-484.869071904064,-507.997662624303,-530.444794452746,-552.089655410554,-573.756088617002,-595.415834842430,-615.787876256386,-634.299490883668,-651.810272292054,-668.912405501547,-685.076433842236,-699.835641393902,-713.419972029867,-726.050311214415,-737.731519804422,-748.562512105288,-758.319172866824,-766.271160892133,-772.227817083678,-777.010911393771,-781.311676290737,-785.052089183827,-788.207315121415,-791.178199664547,-794.442730644728,-799.134160644750,-807.428757270292,-820.529989176934,-836.273572683209,-849.400617959054,-852.690377406054,-836.458134150793,-788.961027979709,-700.186967519968,-565.983546444479,-389.368090717758,-180.379487228362,44.6917127547998,266.868813382995,470.209857470092,645.134661704679,787.765338475823,898.235285766205,979.746153706899,1037.37149498562,1076.34880198044,1100.90141501988,1113.97846423695,1117.68553652701,1113.94980993788,1104.57165131621,1090.82063060002,1073.89303170801,1055.69465770727,1037.85318144467,1020.01844626468,1000.75000345524,980.003926576500,959.068630361236,938.382128670823,917.220665659592,895.036568565499,871.293124436178,844.550054640837,813.256070057091,776.819180584973,735.013049855257,687.536433079453,634.998548919133,579.251869887033,522.443884741248,466.800910447439,414.977740514867,369.167316650062,330.053148612396,297.463902968212,271.319205806890,251.267956525769,236.345782188226,225.425315717125,217.105527514565,209.293512990740,200.136569839407,189.238251095123,176.976667715574,163.130192994301,147.132823293615,128.987820474412,108.987535462093,87.1984217557008,63.9365996258934,40.0284619120050,16.0566072821449,-7.98782826621164,-32.0984762188556,-56.0891408102592,-80.0570040910388,-104.191150660083,-128.276497234028,-152.145530062371,-176.154524470948,-200.400545714990,-224.164112093635,-246.977051000224,-269.415693025222,-292.079836852987,-314.764151783698,-337.267202502029,-359.896217494798,-382.635678792717,-404.950199044137,-426.776777309081,-448.621179717171,-470.508850661356,-491.867101210996,-512.441009893424,-532.421081735977,-551.817363793728,-570.472458214012,-588.452192803731,-605.818527787405,-622.271239332884,-637.416107688775,-651.165527535959,-663.741800046755,-675.563837608829,-687.113036618526,-698.579332778936,-709.639217022425,-719.799907564874,-728.873807423798,-736.833092130620,-743.247986362139,-747.441870853697,-749.625474952070,-751.226427589533,-753.199309539727,-754.792985914489,-755.365961958592,-756.353729342425,-759.581771408732,-765.229728093154,-773.876219209305,-787.982671332986,-807.243111940418,-823.931667179502,-826.077593764662,-803.208276681803,-746.808205516960,-649.744563708030,-510.229150215835,-334.831354047285,-135.728104162505,72.6463268405303,274.548346422970,455.848529133633,608.482840639178,730.560974031259,823.260783816084,889.912564535720,935.779045989356,965.419400655761,981.232813604504,985.497684994505,981.355444931519,971.025462179441,955.549368593986,936.570867374840,916.219822344796,895.569667407180,874.863173257473,854.330405166585,833.635781956055,811.980514924473,789.554311107705,767.200073961184,744.263011046642,718.651213939862,689.119257528133,655.530408243331,617.053289027923,572.421994881525,522.209583796979,468.961989070611,415.016596706818,361.939009879791,312.043814032061,268.541268583183,233.635883027929,207.415863594450,188.623143560824,175.879857909388,168.373366573278,165.507924199331,165.562237574182,165.477133698003,163.050940376315,158.308027642411,151.543640896088,141.724074245756,128.255657536325,112.310120494248,94.9511096330777,75.9520840175313,55.3355676453774,33.9270334981717,12.0873669949357,-10.0970164961934,-31.8950730667434,-53.0206666413616,-74.3415529228115,-96.0444557070052,-117.074255124262,-137.396934481807,-158.314816129799,-179.983541501122,-201.305104731640,-222.296380430880,-243.919430399253,-266.053348503642,-287.994163863463,-310.024127148866,-332.548190983116,-354.950080366140,-376.767861678505,-398.573772567135,-420.710851341627,-442.571524308801,-463.666264733931,-484.171147478284,-504.280385918561,-524.003634413034,-543.402842717153,-562.266689601262,-579.966658214839,-596.210538310840,-611.398027309621,-625.750728753551,-638.676293434048,-649.523162001467,-658.478371932299,-666.119253141982,-672.466004202484,-677.279529989541,-681.145956187037,-685.349550913500,-690.612819432469,-696.926244051215,-704.779245583213,-715.419954021692,-729.289694044260,-744.658475080663,-757.523944510986,-761.510926058009,-747.667759373094,-706.055356354639,-629.192243241184,-514.665671591703,-365.539822440583,-189.989339217452,-0.756218022447779,187.183947004371,360.806126429880,511.994242678803,637.277842558731,736.174554807637,810.383880630976,863.342334585601,899.057598648698,920.938146177644,931.570046775908,933.073334056260,927.452678183247,916.772313584765,902.854770992119,886.717817002147,868.790810990945,849.850131552747,831.041879026044,812.703119236597,794.002571546814,774.274143541812,753.959445285754,733.503074424589,711.857368052725,686.968728013072,657.477275100842,623.046108450142,583.306054608293,537.802121236388,487.198600904603,433.481405120313,378.938208987585,325.962251663822,277.389256197698,235.447264502204,200.598582939152,172.588735207037,151.726778418318,137.728652739495,128.519033796703,121.752432412692,116.402448932357,111.734012257181,106.206677829841,98.5211903228826,88.4847381556366,76.1714371749012,61.4007228833513,44.3154111333074,25.4217029913831,5.04305095007487,-16.5166433001313,-38.6353127704675,-60.9242580354236,-83.7486749139812,-107.574274822482,-131.997271930808,-155.927039969286,-178.760845780552,-200.936495361744,-223.065205805202,-245.056598101552,-266.659309446163,-288.205781065863,-309.994597861706,-331.638869152796,-352.853519943802,-374.039000221645,-395.415560511160,-416.645675524245,-437.780676489909,-459.371303520889,-481.428744149303,-503.471174008090,-525.417596285411,-547.261711635048,-568.386033681094,-588.307060577279,-607.411371376492,-626.117817125643,-644.151829589213,-661.192987374143,-677.336893441338,-692.625919108031,-706.941132480239,-720.416553135411,-733.332882520645,-745.722111187963,-757.432230489585,-768.303088909492,-778.127080862403,-786.716847556780,-793.989822554588,-799.886004669708,-804.464172521217,-808.018048541703,-810.751681013473,-812.752126785664,-814.861543230881,-819.010664899192,-826.932877834969,-838.816409177028,-853.202511047557,-866.899633073951,-873.986222575860,-865.230762548165,-829.285260750253,-755.605611937873,-638.248650232913,-478.675690729219,-285.581228780795,-72.4347521741901,144.830186342172,349.990171343527,530.115376402765,678.850809870275,796.017710287045,884.523917526476,948.523006132082,993.041502209780,1022.59494175005,1039.83061116546,1046.73119473958,1046.16192851571,1040.57423392627,1030.66901936251,1017.24294336426,1002.46075177035,987.540407265028,971.746517527706,955.095615219574,938.716425362072,921.833625613110,902.743891533744,882.550032606806,862.646765934680,840.303183660245,813.604499658665,787.698784766888,767.307234025247,746.050423827704,712.689869350694,665.302050848880,610.754906169843,553.843921520384,495.559504008248,438.705598154775,387.233376887070,342.014878949804,302.411032144824,269.453312871022,244.024277095788,224.699281070180,209.578498808977,197.702955617273,187.846321929493,178.416467337808,168.606533943166,157.712938839002,144.291243987996,127.746249543286,109.257141630937,89.6864918463706,68.4289147946542,45.3559292394022,21.6099236937798,-2.45239862672449,-27.7580979597452,-54.2623726244805,-80.4981078242377,-105.887017660099,-131.397924084770,-157.610755594567,-183.906897269550,-209.622240905733,-234.606295958040,-258.865429723534,-282.676794184635,-306.587547316024,-330.688422298975,-354.617069270279,-378.438779639173,-402.473974482860,-426.483231236655,-450.241168193433,-474.203211450086,-498.405711370851,-522.034026611802,-545.027231943057,-568.172117280107,-591.274689975535,-613.581856944406,-635.278706679704,-656.291019628466,-675.797352522007,-694.349849778614,-712.740699015637,-729.344914540918,-743.572692292278,-758.237001847722,-773.307508152695,-785.119366427687,-795.362503691536,-808.593695358572,-821.162246453978,-828.485954393905,-836.312746942164,-847.326020282163,-852.671370360455,-852.357937483149,-857.673650732860,-864.608334543610,-861.488244418374,-859.432639887813,-870.742034371350,-878.666723912837,-876.940729956407,-894.363534734277,-931.147791874191,-937.449081055351,-893.634091437490,-820.633724767112,-689.633651624874,-442.531039178351,-116.251275205110,181.972098878858,419.557265342135,633.788540955410,815.115690196002,924.073086869663,983.065904346128,1039.80393847553,1087.84724532687,1104.56150521109,1107.05189401260,1113.37241057690,1110.58671510192,1093.50927632088,1077.81978904120,1065.30167347284,1044.82433670763,1020.51842826122,1001.83762491226,983.436845949194,959.517333586530,935.958429556582,915.446303988775,892.499302778223,866.475155650240,840.964681424573,813.479430045030,779.249158029557,738.778850791589,693.713425467912,642.945531147850,586.653250123262,527.711779521065,468.653256523150,411.654839957915,359.566144706750,314.038377229152,275.041767030060,243.082683408772,219.085461155849,202.177261590036,190.051907929587,181.024844760664,174.081276953781,167.849830201022,160.846525375274,152.026506719635,140.551684257122,125.932383964518,108.672528568909,89.8000664573252,69.6202986907895,47.8173297095742,24.6197627949861,0.778688282447277,-23.4576905029236,-48.2780259016584,-73.4305940626382,-98.4534083608445,-123.572477477402,-149.377859934080,-175.692168370287,-201.583974385716,-226.483463261777,-250.647739713195,-274.568380710451,-298.481390585349,-322.445184014328,-346.434498485428,-370.348158316023,-394.206148074745,-418.185728361325,-442.225699547540,-465.913394096543,-489.053678579020,-511.970336179699,-534.942228934802,-557.749896527093,-580.053820542239,-601.773950751074,-622.820524405578,-642.881476864097,-661.755461366476,-679.556909972081,-696.391335556313,-712.135886216682,-726.707303118048,-740.262429526847,-752.941719234580,-764.607946413140,-775.002786247586,-784.030712629693,-791.771068992313,-798.326246582797,-803.766842405167,-808.164325710688,-811.621033126570,-814.298854813077,-816.461242771636,-818.591318287950,-821.551575447523,-826.431593377315,-834.005615436442,-844.488452079456,-857.774730759434,-872.877609012008,-885.910618086616,-888.578568769314,-869.427914769447,-817.151180121191,-723.577556861578,-585.606742315956,-406.760067031884,-197.947017187547,24.1628030402492,241.513012021396,439.431805191228,608.781898837460,745.296273650074,848.645561132636,922.281822707631,972.158583841842,1003.81896758352,1020.76205533729,1025.55567718268,1020.98675587136,1009.34542733679,991.905849051485,970.001489035062,945.587673676212,920.155842129743,894.148653407404,867.908648213077,842.204318172031,817.449102611448,793.186525236157,768.478300498257,742.179318099557,712.956078538962,679.618443856915,641.363913330430,597.610586148916,548.154886072088,493.765148050013,436.307768147116,378.350857848557,322.816557780380,272.423571117710,228.962014861207,193.440348852593,166.759097205409,149.230274922387,139.566702630073,135.523336531947,135.301480319654,137.266083992502,139.169509496910,139.200159878705,136.927097054184,131.927663120571,122.975150591821,109.946978602061,94.4797137770993,77.1841199763142,56.7302952291207,33.4735415133842,11.0354992235799,-8.10049847926489,-25.9697187369755,-45.7856173404482,-67.6273098978101,-89.6635302058154,-111.415023879711,-133.493387628804,-155.744402630681,-177.646928159547,-199.462442500474,-221.583789897992,-243.662309841613,-265.383234022346,-287.224553575609,-309.603760076202,-332.067613539696,-354.120197787620,-376.203520061946,-399.106486017917,-422.887361259505,-447.002271725578,-471.027261666309,-494.672394701489,-517.555381612775,-539.545578563596,-560.917902596670,-581.680217707980,-601.207129524437,-618.981322803812,-635.193614711033,-650.200166706465,-663.955999137378,-676.381914297779,-687.603699754732,-697.384184146791,-705.180386345667,-711.349446195405,-717.234189507059,-723.262005788599,-728.328195675028,-732.283042650153,-737.500481384247,-746.332277765572,-758.502103376677,-772.561084980125,-787.437433886342,-799.538663257851,-799.827666781505,-776.575905372632,-720.205169693288,-624.545317084917,-487.053036496194,-311.739760893694,-110.739066283893,99.5759460775700,303.725814599044,488.944571897275,646.095222753104,771.777422170291,868.223981533249,939.657360521661,989.582956169895,1021.39888126898,1039.08829897528,1046.01143760422,1044.14256556842,1035.07914349711,1020.83380142404,1003.23054062391,983.321643603219,961.805100209682,939.517655259606,917.224303449849,895.240714547792,873.448769065642,851.475347799058,828.801320398842,804.897304874448,779.238773750549,751.018263304937,718.968149261763,681.704795178236,638.279360506721,588.598800157125,533.825980789524,476.499672497602,419.827750787535,366.544931017635,318.378951103951,276.337921421031,241.175559847519,213.521875101901,193.549167882576,180.434933411009,172.252087807724,166.557561011150,161.246614947483,155.184143266133,148.203336827833,140.182341832312,130.126114453727,116.822434968150,100.344058751395,81.8572034792642,61.9201832195640,40.1943759298306,16.8640054735173,-7.04137125866031,-30.9395343443511,-55.1699242290189,-80.0404399242161,-105.232055664602,-130.127574646064,-154.224477728599,-177.421776936094,-200.069768562011,-222.429196212427,-244.370994242840,-266.088130532364,-288.337748689204,-311.246777501332,-333.940521353925,-356.171326456339,-378.965024038804,-402.836652388632,-426.946103762364,-450.741411711816,-474.699208972892,-498.892270952827,-522.590465745089,-545.525679588494,-567.870731794815,-589.186501232893,-609.054810878405,-628.176194397992,-647.292462447057,-665.845934712825,-682.981552498247,-698.851974513598,-713.982286833633,-728.451767818238,-742.246681704803,-755.260222279610,-766.746426921711,-775.925345695047,-783.128664175033,-789.385134003470,-795.079761558881,-799.868932549346,-803.781870786481,-807.900801011235,-814.067930456936,-823.975561912790,-837.967061910429,-854.012905127928,-867.242340328451,-869.868521829971,-851.469303951593,-800.402378090255,-707.005335949406,-567.499485216009,-386.118735413884,-174.246173653279,52.1202761481774,275.228170113535,479.164373668910,653.626998604561,795.046779649875,904.378718636768,984.923772322447,1041.91018143096,1081.31169709716,1107.19991466262,1121.20446485978,1125.03284037531,1121.78423654072,1114.11053261781,1102.91658131588,1088.79271632635,1073.14004273345,1056.94330868101,1039.82266240860,1021.28618175082,1001.86968433525,982.271541186490,962.353178689999,941.651859921284,919.897212528469,896.415518207597,869.919322319897,839.291289248995,803.757253863719,762.391369690943,714.718548273462,661.788304704224,605.577575612760,547.796187384931,490.417574849249,436.423614541359,388.395436671645,346.950917852165,311.678706085491,282.697565851957,260.240639775056,243.516581398374,230.802096385049,220.231585790693,210.391596880961,200.584559237647,190.286846108707,178.284611183600,163.274146801781,145.439791605223,126.188961859582,106.130079511039,84.5583042226878,61.0437456291936,36.2953969122182,11.2649345020654,-13.7361635537629,-38.9538575829996,-64.7219126005454,-90.9565913215020,-116.937084608050,-141.929055829291,-166.040267990376,-189.971206087106,-214.026593876160,-238.011771504692,-261.941110774178,-286.001356992487,-309.866619626310,-332.998394264838,-355.689691171671,-378.849098814628,-402.690407980644,-426.647717238972,-450.533310204792,-474.588746124873,-498.463730263915,-521.421160423461,-543.489288766219,-565.253207762264,-586.683685424058,-607.156413127890,-626.366982562440,-644.537709778079,-661.983732689949,-678.687108119683,-694.115606673949,-707.908877693231,-720.775185235883,-733.490442503948,-745.343355691019,-755.932231867454,-767.929047781975,-784.231332785074,-802.383397151518,-816.273781616795,-823.786718371944,-828.379476684950,-832.945256806918,-836.854814761908,-839.450845343134,-842.039532417156,-845.890961804759,-851.731461936875,-861.094431341471,-874.970849214023,-890.924673565425,-903.004190183352,-903.152626219628,-881.174028519392,-825.465668506961,-726.860026014778,-582.685998444646,-397.923425490354,-184.229190230099,42.0522877603000,263.264707028848,464.366923221480,635.560048644037,773.106225921479,878.507906639341,956.125768448778,1010.70298952679,1046.64991590020,1068.32116998491,1079.38499746039,1081.98037425180,1077.37351754494,1067.13877223766,1053.03049605618,1036.36062496420,1018.30396110902,1000.11840620268,982.326766626821,964.474805889669,946.316441141147,928.258546393114,910.120099981555,890.697978987632,869.098535470583,845.133886861668,817.932974074138,785.668000573300,747.198967764942,702.751446846493,652.885442260309,598.313065653573,540.966037246517,483.926973344758,429.950880718408,380.741212062016,337.511993168764,301.373500683316,272.925610879600,251.777659277761,236.590807648577,225.574328947078,216.991489676212,209.356681239357,201.501722213210,192.689261157771,182.478481641015,170.310537107946,155.459835259089,137.602194456631,117.247891542177,95.3676401710054,72.6402167433816,49.2650795532540,25.4134860087316,1.41360965830930,-22.6005047913280,-46.7071229011477,-70.7844638459808,-94.6911881902514,-118.718451800069,-142.996644532418,-166.816142489139,-189.624822891648,-212.066670580603,-234.833508599701,-257.514255415133,-279.864298831582,-302.744087166155,-326.387846725030,-349.517353971790,-371.638219920859,-394.249418011518,-418.295965213117,-442.428511570711,-465.229455120719,-487.213781869059,-509.193972893673,-530.438440026566,-549.941161176381,-568.152483169104,-586.058030587419,-603.489229570006,-619.539446684793,-634.026796605980,-647.563428201764,-660.536869940620,-672.736464078069,-683.793334394639,-693.550734469063,-702.061031321001,-709.318540082106,-715.029942920877,-719.022464083372,-721.985581477630,-725.137698273741,-728.958474791479,-733.158364112241,-738.120658405399,-745.196067481657,-755.258532741865,-768.154386582940,-783.412123045744,-799.277452554054,-810.167632750100,-806.626633745795,-778.543476145465,-717.693133292050,-618.483604564800,-479.917904469540,-308.330739868732,-116.507757834642,80.7985619927974,270.162605816980,440.464022717388,584.337965055848,699.533490758649,787.581567393117,851.475306192564,895.136431451106,922.980427368609,938.179343667982,942.468936986383,938.089367153974,927.948942329140,913.721473068198,895.989726476154,876.130424330188,855.960617324665,836.043763961866,816.114339245496,796.228308730119];
pks.t = [197.960000000000,198.888000000000,199.768000000000,200.616000000000,201.496000000000,202.384000000000,203.248000000000,204.120000000000,205.048000000000,206,206.872000000000,207.744000000000,208.656000000000,209.576000000000,210.440000000000,211.336000000000,212.240000000000,213.144000000000,214,214.880000000000,215.800000000000,216.688000000000];
pks.v = [1180.25145428601,1156.46225857357,935.337406426749,1037.64338966343,1094.29696981533,1073.21631943630,955.300066312317,1106.76157806542,1139.86718176178,1121.75947036488,1025.65051745236,1168.48497246380,1117.68553652701,985.497684994505,933.073334056260,1046.73119473958,1113.37241057690,1025.55567718268,1046.01143760422,1125.03284037531,1081.98037425180,942.468936986383];
bpf.v = [228.236451745598,231.520603552633,234.082382236084,235.891134719390,236.919675569285,237.144485075146,236.545891098728,235.108233367539,232.820008783475,229.673996195933,225.667359061958,220.801724268354,215.083235420837,208.522578846945,201.134980794657,192.940174201409,183.962333937896,174.229979444667,163.775844303271,152.636712565326,140.853222245661,128.469636913665,115.533586923300,102.095782386228,88.2097005627057,73.9312508848005,59.3184212933479,44.4309099659101,29.3297468097532,14.0769092844997,-1.26506284534280,-16.6334491880060,-31.9657224950213,-47.1999104229806,-62.2749415510294,-77.1309724771868,-91.7096933641582,-105.954609885891,-119.811300171655,-133.227646072705,-146.154038599016,-158.543557927164,-170.352129049229,-181.538654392274,-192.065125134138,-201.896713251412,-211.001846275498,-219.352266971546,-226.923079900995,-233.692786729149,-239.643311959436,-244.760020339923,-249.031726990090,-252.450700795076,-255.012661382021,-256.716769600222,-257.565611085817,-257.565172299683,-256.724808181906,-255.057200446569,-252.578305527649,-249.307291135475,-245.266460514728,-240.481163607288,-234.979694546445,-228.793175157349,-221.955424350911,-214.502813654636,-206.474109349822,-197.910301925121,-188.854423931909,-179.351357332104,-169.447631816923,-159.191215445353,-148.631299204147,-137.818077057502,-126.802522868125,-115.636165707585,-104.370864782442,-93.0585850398160,-81.7511744623431,-70.5001436956942,-59.3564485714940,-48.3702758825221,-37.5908324902264,-27.0661379005933,-16.8428200553549,-6.96591430219550,2.52133470277886,11.5776683815372,20.1640069282560,28.2436393793433,35.7824108530772,42.7489065547208,49.1146320149437,54.8541886206724,59.9454433065309,64.3696909749460,68.1118079410104,71.1603943815996,73.5079035745348,75.1507554847302,76.0894321165714,76.3285519407129,75.8769206793355,74.7475557957031,72.9576821313907,70.5286964051356,67.4860985401316,63.8593882127269,59.6819254746971,54.9907548308158,49.8263927847252,44.2325795319428,38.2559961021585,31.9459490588990,25.3540254599593,18.5337215300671,11.5400490778253,4.42912424335603,-2.74225635726927,-9.91704673132174,-17.0383841669336,-24.0500177721658,-30.8967272577806,-37.5247264312260,-43.8820463860736,-49.9188936576280,-55.5879793634132,-60.8448159407304,-65.6479789781268,-69.9593323741325,-73.7442160201554,-76.9715959446126,-79.6141778151531,-81.6484853561912,-83.0549059942007,-83.8177065666930,-83.9250223123301,-83.3688228146710,-82.1448584976222,-80.2525914449303,-77.6951140626752,-74.4790588229349,-70.6145019060978,-66.1148631374789,-60.9968039257358,-55.2801243715890,-48.9876600670238,-42.1451785077686,-34.7812744855909,-26.9272633066132,-18.6170703589258,-9.88711516471292,-0.776187962270732,8.67468319546531,18.4223768081521,28.4218355108082,38.6262383316119,48.9871888254780,59.4549196504055,69.9785138910931,80.5061427844950,90.9853191957552,101.363165585652,111.586694890901,121.603102419738,131.360066540987,140.806055804340,149.890640036306,158.564802838551,166.781253003103,174.494732432679,181.662318217183,188.243716665958,194.201547282973,199.501614647755,204.113166381982,208.009135300734,211.166364062072,213.565810301863,215.192730466708,216.036840177121,216.092449101980,215.358567990623,213.838985566815,211.542312820739,208.481992376848,204.676270603869,200.148130419240,194.925182965577,189.039516835486,182.527504061851,175.429562698450,167.789876665643,159.656074233190,151.078867614282,142.111656806820,132.810101952607,123.231669189865,113.435155787477,103.480201000816,93.4267896028929,83.3347553078159,73.2632914711514,63.2704763691189,53.4128199759475,43.7448387646683,34.3186642411050,25.1836901290398,16.3862620451137,7.96941247180482,-0.0273574645827070,-7.56824895117713,-14.6212899946078,-21.1584153327498,-27.1555045786004,-32.5923822425015,-37.4527839740857,-41.7242937792371,-45.3982572037538,-48.4696755351647,-50.9370859202192,-52.8024318631360,-54.0709281728785,-54.7509237265932,-54.8537646047241,-54.3936595445557,-53.3875486513966,-51.8549757025361,-49.8179635681976,-47.3008916635828,-44.3303739059746,-40.9351352642887,-37.1458848464706,-32.9951833398020,-28.5173028737725,-23.7480775540412,-18.7247433084274,-13.4857662518787,-8.07065922561466,-2.51978680496614,3.12584029985844,8.82478003596141,14.5353810407419,20.2160095635595,25.8252786427021,31.3222766631508,36.6667925054030,41.8195344122412,46.7423400533984,51.3983755726853,55.7523217045562,59.7705457709871,63.4212586070097,66.6746562383480,69.5030466263212,71.8809620692768,73.7852585915734,75.1952036652424,76.0925539596493,76.4616248698463,76.2893534724470,75.5653564388721,74.2819841370972,72.4343716719745,70.0204873448905,67.0411782301842,63.5002122502510,59.4043154955087,54.7632029712649,49.5896006751478,43.8992564104013,37.7109366307882,31.0464064936133,23.9303902767736,16.3905096123075,8.45719729102309,0.163584845990241,-8.45463724270508,-17.3593872529165,-26.5103875620934,-35.8653865882579,-45.3804055255087,-55.0100073183272,-64.7075846087601,-74.4256628292156,-84.1162141530895,-93.7309776715066,-103.221781046522,-112.540858831000,-121.641162883598,-130.476660599774,-139.002617110014,-147.175858335350,-154.955012236918,-162.300726620136,-169.175862421521,-175.545662317165,-181.377895174709,-186.642977541495,-191.314073990632,-195.367178499565,-198.781179449860,-201.537910907684,-203.622192866621,-205.021863043897,-205.727802389397,-205.733956189419,-205.037352055528,-203.638115544060,-201.539483445205,-198.747814220850,-195.272594454959,-191.126439579544,-186.325086762940,-180.887377381704,-174.835226421362,-168.193575919188,-160.990329833835,-153.256267767151,-145.024935497851,-136.332510658523,-127.217642553066,-117.721265852018,-107.886388519501,-97.7578551879885,-87.3820879158556,-76.8068069500065,-66.0807347608173,-55.2532871849149,-44.3742558276925,-33.4934863147366,-22.6605569055349,-11.9244621672240,-1.33330607887074,9.06599128759005,19.2279697898879,29.1088848740506,38.6669402823165,47.8624959533014,56.6582500568078,65.0193946953212,72.9137455499794,80.3118463555087,87.1870497095908,93.5155761265371,99.2765536346902,104.452040424715,109.027033230263,112.989464086996,116.330187989769,119.042963762950,121.124430154250,122.574078691215,123.394224510694,123.589975748810,123.169201687362,122.142499323637,120.523157574189,118.327117859027,115.572929539235,112.281698417026,108.477026264154,104.184939304303,99.4338036552534,94.2542257475618,88.6789361172948,82.7426550957640,76.4819395216504,69.9350098802142,63.1415579339614,56.1425353083922,48.9799242023693,41.6964918268701,34.3355307408200,26.9405877909548,19.5551846461094,12.2225334211436,4.98525103842765,-2.11492386541536,-9.03740758113458,-15.7430376856466,-22.1943254938888,-28.3556911960775,-34.1936786550348,-39.6771473726553,-44.7774394601532,-49.4685203128104,-53.7270920046649,-57.5326793286676,-60.8676888037901,-63.7174417419960,-66.0701829141126,-67.9170669393675,-69.2521247940322,-70.0722133210394,-70.3769507117160,-70.1686410579124,-69.4521910724275,-68.2350219260729,-66.5269789187165,-64.3402414060182,-61.6892348949011,-58.5905468913784,-55.0628473417867,-51.1268141480377,-46.8050635897943,-42.1220849066446,-37.1041778561675,-31.7793915482187,-26.1774625170926,-20.3297496725247,-14.2691636126215,-8.03008764944275,-1.64828794790102,4.83918963998283,11.3941383866051,17.9773269360822,24.5486545220397,31.0673262011428,37.4920485097510,43.7812454475064,49.8932941374845,55.7867788447259,61.4207615135046,66.7550664320900,71.7505761938858,76.3695356467753,80.5758601604737,84.3354444053708,87.6164674831532,90.3896902380919,92.6287406162224,94.3103828522571,95.4147666037307,95.9256522431345,95.8306087894242,95.1211814813143,93.7930261241600,91.8460079855166,89.2842633583031,86.1162224516895,82.3545927593920,78.0163025235978,73.1224044769623,67.6979405595440,61.7717687332312,55.3763535736182,48.5475227744958,41.3241920455362,33.7480614947061,25.8632866911608,17.7161281487989,9.35458313606722,0.828003959722530,-7.81329295488678,-16.5184227753083,-25.2363283415601,-33.9161721851204,-42.5077202819261,-50.9617133797081,-59.2302221494422,-67.2669826763322,-75.0277091465785,-82.4703811965897,-89.5555036930441,-96.2463373764388,-102.509099295995,-108.313132478332,-113.631044872316,-118.438818071742,-122.715886833513,-126.445190741927,-129.613199856155];
bpf.t = [197.768000000000,197.808000000000,197.848000000000,197.888000000000,197.928000000000,197.968000000000,198.008000000000,198.048000000000,198.088000000000,198.128000000000,198.168000000000,198.208000000000,198.248000000000,198.288000000000,198.328000000000,198.368000000000,198.408000000000,198.448000000000,198.488000000000,198.528000000000,198.568000000000,198.608000000000,198.648000000000,198.688000000000,198.728000000000,198.768000000000,198.808000000000,198.848000000000,198.888000000000,198.928000000000,198.968000000000,199.008000000000,199.048000000000,199.088000000000,199.128000000000,199.168000000000,199.208000000000,199.248000000000,199.288000000000,199.328000000000,199.368000000000,199.408000000000,199.448000000000,199.488000000000,199.528000000000,199.568000000000,199.608000000000,199.648000000000,199.688000000000,199.728000000000,199.768000000000,199.808000000000,199.848000000000,199.888000000000,199.928000000000,199.968000000000,200.008000000000,200.048000000000,200.088000000000,200.128000000000,200.168000000000,200.208000000000,200.248000000000,200.288000000000,200.328000000000,200.368000000000,200.408000000000,200.448000000000,200.488000000000,200.528000000000,200.568000000000,200.608000000000,200.648000000000,200.688000000000,200.728000000000,200.768000000000,200.808000000000,200.848000000000,200.888000000000,200.928000000000,200.968000000000,201.008000000000,201.048000000000,201.088000000000,201.128000000000,201.168000000000,201.208000000000,201.248000000000,201.288000000000,201.328000000000,201.368000000000,201.408000000000,201.448000000000,201.488000000000,201.528000000000,201.568000000000,201.608000000000,201.648000000000,201.688000000000,201.728000000000,201.768000000000,201.808000000000,201.848000000000,201.888000000000,201.928000000000,201.968000000000,202.008000000000,202.048000000000,202.088000000000,202.128000000000,202.168000000000,202.208000000000,202.248000000000,202.288000000000,202.328000000000,202.368000000000,202.408000000000,202.448000000000,202.488000000000,202.528000000000,202.568000000000,202.608000000000,202.648000000000,202.688000000000,202.728000000000,202.768000000000,202.808000000000,202.848000000000,202.888000000000,202.928000000000,202.968000000000,203.008000000000,203.048000000000,203.088000000000,203.128000000000,203.168000000000,203.208000000000,203.248000000000,203.288000000000,203.328000000000,203.368000000000,203.408000000000,203.448000000000,203.488000000000,203.528000000000,203.568000000000,203.608000000000,203.648000000000,203.688000000000,203.728000000000,203.768000000000,203.808000000000,203.848000000000,203.888000000000,203.928000000000,203.968000000000,204.008000000000,204.048000000000,204.088000000000,204.128000000000,204.168000000000,204.208000000000,204.248000000000,204.288000000000,204.328000000000,204.368000000000,204.408000000000,204.448000000000,204.488000000000,204.528000000000,204.568000000000,204.608000000000,204.648000000000,204.688000000000,204.728000000000,204.768000000000,204.808000000000,204.848000000000,204.888000000000,204.928000000000,204.968000000000,205.008000000000,205.048000000000,205.088000000000,205.128000000000,205.168000000000,205.208000000000,205.248000000000,205.288000000000,205.328000000000,205.368000000000,205.408000000000,205.448000000000,205.488000000000,205.528000000000,205.568000000000,205.608000000000,205.648000000000,205.688000000000,205.728000000000,205.768000000000,205.808000000000,205.848000000000,205.888000000000,205.928000000000,205.968000000000,206.008000000000,206.048000000000,206.088000000000,206.128000000000,206.168000000000,206.208000000000,206.248000000000,206.288000000000,206.328000000000,206.368000000000,206.408000000000,206.448000000000,206.488000000000,206.528000000000,206.568000000000,206.608000000000,206.648000000000,206.688000000000,206.728000000000,206.768000000000,206.808000000000,206.848000000000,206.888000000000,206.928000000000,206.968000000000,207.008000000000,207.048000000000,207.088000000000,207.128000000000,207.168000000000,207.208000000000,207.248000000000,207.288000000000,207.328000000000,207.368000000000,207.408000000000,207.448000000000,207.488000000000,207.528000000000,207.568000000000,207.608000000000,207.648000000000,207.688000000000,207.728000000000,207.768000000000,207.808000000000,207.848000000000,207.888000000000,207.928000000000,207.968000000000,208.008000000000,208.048000000000,208.088000000000,208.128000000000,208.168000000000,208.208000000000,208.248000000000,208.288000000000,208.328000000000,208.368000000000,208.408000000000,208.448000000000,208.488000000000,208.528000000000,208.568000000000,208.608000000000,208.648000000000,208.688000000000,208.728000000000,208.768000000000,208.808000000000,208.848000000000,208.888000000000,208.928000000000,208.968000000000,209.008000000000,209.048000000000,209.088000000000,209.128000000000,209.168000000000,209.208000000000,209.248000000000,209.288000000000,209.328000000000,209.368000000000,209.408000000000,209.448000000000,209.488000000000,209.528000000000,209.568000000000,209.608000000000,209.648000000000,209.688000000000,209.728000000000,209.768000000000,209.808000000000,209.848000000000,209.888000000000,209.928000000000,209.968000000000,210.008000000000,210.048000000000,210.088000000000,210.128000000000,210.168000000000,210.208000000000,210.248000000000,210.288000000000,210.328000000000,210.368000000000,210.408000000000,210.448000000000,210.488000000000,210.528000000000,210.568000000000,210.608000000000,210.648000000000,210.688000000000,210.728000000000,210.768000000000,210.808000000000,210.848000000000,210.888000000000,210.928000000000,210.968000000000,211.008000000000,211.048000000000,211.088000000000,211.128000000000,211.168000000000,211.208000000000,211.248000000000,211.288000000000,211.328000000000,211.368000000000,211.408000000000,211.448000000000,211.488000000000,211.528000000000,211.568000000000,211.608000000000,211.648000000000,211.688000000000,211.728000000000,211.768000000000,211.808000000000,211.848000000000,211.888000000000,211.928000000000,211.968000000000,212.008000000000,212.048000000000,212.088000000000,212.128000000000,212.168000000000,212.208000000000,212.248000000000,212.288000000000,212.328000000000,212.368000000000,212.408000000000,212.448000000000,212.488000000000,212.528000000000,212.568000000000,212.608000000000,212.648000000000,212.688000000000,212.728000000000,212.768000000000,212.808000000000,212.848000000000,212.888000000000,212.928000000000,212.968000000000,213.008000000000,213.048000000000,213.088000000000,213.128000000000,213.168000000000,213.208000000000,213.248000000000,213.288000000000,213.328000000000,213.368000000000,213.408000000000,213.448000000000,213.488000000000,213.528000000000,213.568000000000,213.608000000000,213.648000000000,213.688000000000,213.728000000000,213.768000000000,213.808000000000,213.848000000000,213.888000000000,213.928000000000,213.968000000000,214.008000000000,214.048000000000,214.088000000000,214.128000000000,214.168000000000,214.208000000000,214.248000000000,214.288000000000,214.328000000000,214.368000000000,214.408000000000,214.448000000000,214.488000000000,214.528000000000,214.568000000000,214.608000000000,214.648000000000,214.688000000000,214.728000000000,214.768000000000,214.808000000000,214.848000000000,214.888000000000,214.928000000000,214.968000000000,215.008000000000,215.048000000000,215.088000000000,215.128000000000,215.168000000000,215.208000000000,215.248000000000,215.288000000000,215.328000000000,215.368000000000,215.408000000000,215.448000000000,215.488000000000,215.528000000000,215.568000000000,215.608000000000,215.648000000000,215.688000000000,215.728000000000,215.768000000000,215.808000000000,215.848000000000,215.888000000000,215.928000000000,215.968000000000,216.008000000000,216.048000000000,216.088000000000,216.128000000000,216.168000000000,216.208000000000,216.248000000000,216.288000000000,216.328000000000,216.368000000000,216.408000000000,216.448000000000,216.488000000000,216.528000000000,216.568000000000,216.608000000000,216.648000000000,216.688000000000,216.728000000000];
ref_resp.t = [197.800000000000,197.840000000000,197.880000000000,197.920000000000,197.960000000000,198,198.040000000000,198.080000000000,198.120000000000,198.160000000000,198.200000000000,198.240000000000,198.280000000000,198.320000000000,198.360000000000,198.400000000000,198.440000000000,198.480000000000,198.520000000000,198.560000000000,198.600000000000,198.640000000000,198.680000000000,198.720000000000,198.760000000000,198.800000000000,198.840000000000,198.880000000000,198.920000000000,198.960000000000,199,199.040000000000,199.080000000000,199.120000000000,199.160000000000,199.200000000000,199.240000000000,199.280000000000,199.320000000000,199.360000000000,199.400000000000,199.440000000000,199.480000000000,199.520000000000,199.560000000000,199.600000000000,199.640000000000,199.680000000000,199.720000000000,199.760000000000,199.800000000000,199.840000000000,199.880000000000,199.920000000000,199.960000000000,200,200.040000000000,200.080000000000,200.120000000000,200.160000000000,200.200000000000,200.240000000000,200.280000000000,200.320000000000,200.360000000000,200.400000000000,200.440000000000,200.480000000000,200.520000000000,200.560000000000,200.600000000000,200.640000000000,200.680000000000,200.720000000000,200.760000000000,200.800000000000,200.840000000000,200.880000000000,200.920000000000,200.960000000000,201,201.040000000000,201.080000000000,201.120000000000,201.160000000000,201.200000000000,201.240000000000,201.280000000000,201.320000000000,201.360000000000,201.400000000000,201.440000000000,201.480000000000,201.520000000000,201.560000000000,201.600000000000,201.640000000000,201.680000000000,201.720000000000,201.760000000000,201.800000000000,201.840000000000,201.880000000000,201.920000000000,201.960000000000,202,202.040000000000,202.080000000000,202.120000000000,202.160000000000,202.200000000000,202.240000000000,202.280000000000,202.320000000000,202.360000000000,202.400000000000,202.440000000000,202.480000000000,202.520000000000,202.560000000000,202.600000000000,202.640000000000,202.680000000000,202.720000000000,202.760000000000,202.800000000000,202.840000000000,202.880000000000,202.920000000000,202.960000000000,203,203.040000000000,203.080000000000,203.120000000000,203.160000000000,203.200000000000,203.240000000000,203.280000000000,203.320000000000,203.360000000000,203.400000000000,203.440000000000,203.480000000000,203.520000000000,203.560000000000,203.600000000000,203.640000000000,203.680000000000,203.720000000000,203.760000000000,203.800000000000,203.840000000000,203.880000000000,203.920000000000,203.960000000000,204,204.040000000000,204.080000000000,204.120000000000,204.160000000000,204.200000000000,204.240000000000,204.280000000000,204.320000000000,204.360000000000,204.400000000000,204.440000000000,204.480000000000,204.520000000000,204.560000000000,204.600000000000,204.640000000000,204.680000000000,204.720000000000,204.760000000000,204.800000000000,204.840000000000,204.880000000000,204.920000000000,204.960000000000,205,205.040000000000,205.080000000000,205.120000000000,205.160000000000,205.200000000000,205.240000000000,205.280000000000,205.320000000000,205.360000000000,205.400000000000,205.440000000000,205.480000000000,205.520000000000,205.560000000000,205.600000000000,205.640000000000,205.680000000000,205.720000000000,205.760000000000,205.800000000000,205.840000000000,205.880000000000,205.920000000000,205.960000000000,206,206.040000000000,206.080000000000,206.120000000000,206.160000000000,206.200000000000,206.240000000000,206.280000000000,206.320000000000,206.360000000000,206.400000000000,206.440000000000,206.480000000000,206.520000000000,206.560000000000,206.600000000000,206.640000000000,206.680000000000,206.720000000000,206.760000000000,206.800000000000,206.840000000000,206.880000000000,206.920000000000,206.960000000000,207,207.040000000000,207.080000000000,207.120000000000,207.160000000000,207.200000000000,207.240000000000,207.280000000000,207.320000000000,207.360000000000,207.400000000000,207.440000000000,207.480000000000,207.520000000000,207.560000000000,207.600000000000,207.640000000000,207.680000000000,207.720000000000,207.760000000000,207.800000000000,207.840000000000,207.880000000000,207.920000000000,207.960000000000,208,208.040000000000,208.080000000000,208.120000000000,208.160000000000,208.200000000000,208.240000000000,208.280000000000,208.320000000000,208.360000000000,208.400000000000,208.440000000000,208.480000000000,208.520000000000,208.560000000000,208.600000000000,208.640000000000,208.680000000000,208.720000000000,208.760000000000,208.800000000000,208.840000000000,208.880000000000,208.920000000000,208.960000000000,209,209.040000000000,209.080000000000,209.120000000000,209.160000000000,209.200000000000,209.240000000000,209.280000000000,209.320000000000,209.360000000000,209.400000000000,209.440000000000,209.480000000000,209.520000000000,209.560000000000,209.600000000000,209.640000000000,209.680000000000,209.720000000000,209.760000000000,209.800000000000,209.840000000000,209.880000000000,209.920000000000,209.960000000000,210,210.040000000000,210.080000000000,210.120000000000,210.160000000000,210.200000000000,210.240000000000,210.280000000000,210.320000000000,210.360000000000,210.400000000000,210.440000000000,210.480000000000,210.520000000000,210.560000000000,210.600000000000,210.640000000000,210.680000000000,210.720000000000,210.760000000000,210.800000000000,210.840000000000,210.880000000000,210.920000000000,210.960000000000,211,211.040000000000,211.080000000000,211.120000000000,211.160000000000,211.200000000000,211.240000000000,211.280000000000,211.320000000000,211.360000000000,211.400000000000,211.440000000000,211.480000000000,211.520000000000,211.560000000000,211.600000000000,211.640000000000,211.680000000000,211.720000000000,211.760000000000,211.800000000000,211.840000000000,211.880000000000,211.920000000000,211.960000000000,212,212.040000000000,212.080000000000,212.120000000000,212.160000000000,212.200000000000,212.240000000000,212.280000000000,212.320000000000,212.360000000000,212.400000000000,212.440000000000,212.480000000000,212.520000000000,212.560000000000,212.600000000000,212.640000000000,212.680000000000,212.720000000000,212.760000000000,212.800000000000,212.840000000000,212.880000000000,212.920000000000,212.960000000000,213,213.040000000000,213.080000000000,213.120000000000,213.160000000000,213.200000000000,213.240000000000,213.280000000000,213.320000000000,213.360000000000,213.400000000000,213.440000000000,213.480000000000,213.520000000000,213.560000000000,213.600000000000,213.640000000000,213.680000000000,213.720000000000,213.760000000000,213.800000000000,213.840000000000,213.880000000000,213.920000000000,213.960000000000,214,214.040000000000,214.080000000000,214.120000000000,214.160000000000,214.200000000000,214.240000000000,214.280000000000,214.320000000000,214.360000000000,214.400000000000,214.440000000000,214.480000000000,214.520000000000,214.560000000000,214.600000000000,214.640000000000,214.680000000000,214.720000000000,214.760000000000,214.800000000000,214.840000000000,214.880000000000,214.920000000000,214.960000000000,215,215.040000000000,215.080000000000,215.120000000000,215.160000000000,215.200000000000,215.240000000000,215.280000000000,215.320000000000,215.360000000000,215.400000000000,215.440000000000,215.480000000000,215.520000000000,215.560000000000,215.600000000000,215.640000000000,215.680000000000,215.720000000000,215.760000000000,215.800000000000,215.840000000000,215.880000000000,215.920000000000,215.960000000000,216,216.040000000000,216.080000000000,216.120000000000,216.160000000000,216.200000000000,216.240000000000,216.280000000000,216.320000000000,216.360000000000,216.400000000000,216.440000000000,216.480000000000,216.520000000000,216.560000000000,216.600000000000,216.640000000000,216.680000000000,216.720000000000,216.760000000000];
ref_resp.v = [1970.19372496931,1982.79709048885,1996.87415785969,2012.27450824836,2028.80898962490,2046.25390485618,2064.35596875562,2082.83826024111,2101.40668292148,2119.75673793007,2137.58059030587,2154.57407474326,2170.44346188194,2184.91174417324,2197.72445394915,2208.65481648048,2217.50797018255,2224.12438366205,2228.38245979727,2230.20012518504,2229.53563217931,2226.38744929470,2220.79343269290,2212.82917864765,2202.60582695800,2190.26735457700,2175.98739111539,2159.96565510606,2142.42415545480,2123.60316680817,2103.75709921088,2083.15021911174,2062.05253104271,2040.73553486117,2019.46815035913,1998.51276895725,1978.12144135844,1958.53230108039,1939.96628784195,1922.62399682217,1906.68300535469,1892.29540648383,1879.58586920431,1868.64999471660,1859.55315068515,1852.32975512718,1846.98307875013,1843.48555652849,1841.77957392373,1841.77875061787,1843.36991506721,1846.41533327458,1850.75566451293,1856.21317878558,1862.59551063414,1869.69973234949,1877.31665652608,1885.23545914844,1893.24839606304,1901.15551522854,1908.76933963214,1915.91939777772,1922.45643488402,1928.25619202895,1933.22279087051,1937.29141080114,1940.43028360714,1942.64188022613,1943.96323789103,1944.46547041328,1944.25222373093,1943.45727530076,1942.24121721247,1940.78730198685,1939.29651636912,1937.98211100475,1937.06337386412,1936.75935381820,1937.28221993870,1938.83060203715,1941.58333354015,1945.69327523402,1951.28190518736,1958.43457146453,1967.19661199202,1977.57052428868,1989.51420246437,2002.94023507078,2017.71663761730,2033.66860881681,2050.58149360375,2068.20495168253,2086.25802180339,2104.43519717018,2122.41322025959,2139.85838503705,2156.43439242188,2171.81033722178,2185.66873421261,2197.71333554260,2207.67657501039,2215.32648954061,2220.47275974269,2222.97187399708,2222.73123102695,2219.71196755241,2213.93042143583,2205.45836273477,2194.42166956459,2180.99760794663,2165.41076945077,2147.92766853243,2128.85021096449,2108.50819758656,2087.25099197824,2065.43871398090,2043.43308506350,2021.58832709264,2000.24238601519,1979.70871952938,1960.26896308251,1942.16685329457,1925.60326794699,1910.73299601682,1897.66311333262,1886.45292459962,1877.11549663953,1869.62084512389,1863.90042809513,1859.85277320765,1857.35000596671,1856.24476661325,1856.37746744972,1857.58337941114,1859.69910495600,1862.56838048461,1866.04682526772,1870.00536103733,1874.33236584726,1878.93435507340,1883.73535001510,1888.67500129440,1893.70577856725,1898.78930750492,1903.89233437009,1908.98257303106,1914.02487120296,1918.97797379624,1923.79219219739,1928.40826206367,1932.75740323849,1936.76293889051,1940.34323903800,1943.41587012613,1945.90286652927,1947.73671822463,1948.86683470286,1949.26586934038,1948.93568789016,1947.91234992220,1946.26979306743,1944.12187047699,1941.62251751541,1938.96360429643,1936.37079035645,1934.09717445243,1932.41498979500,1931.60563311648,1931.94847259047,1933.70890720992,1937.12612172919,1942.40130411534,1949.68668798914,1959.07628188044,1970.59837852146,1984.21057882972,1999.79750349842,2017.17135271008,2036.07535150983,2056.19009520487,2077.14241600904,2098.51646658774,2119.86658558355,2140.73138783807,2160.64846274927,2179.16917096265,2195.87272749641,2210.37929125666,2222.36118453582,2231.55217527110,2237.75445530338,2240.84282169086,2240.76637042342,2237.54757206066,2231.27888681992,2222.11723826103,2210.27658054749,2196.01916613964,2179.64580799433,2161.48554485440,2141.88535544026,2121.20001710326,2099.78278452196,2077.97699863188,2056.10897750874,2034.48212416562,2013.37249582156,1993.02580736527,1973.65563071811,1955.44281867762,1938.53594279800,1923.05257336016,1909.08105229864,1896.68272944140,1885.89436168681,1876.73056898298,1869.18616568611,1863.23830545445,1858.84830777104,1855.96326257657,1854.51740376282,1854.43319259894,1855.62229420727,1857.98635008659,1861.41786348363,1865.80107716729,1871.01294838989,1876.92431727025,1883.40119463214,1890.30639125261,1897.50124244908,1904.84746592283,1912.20931954762,1919.45568630838,1926.46233444151,1933.11408239294,1939.30699870285,1944.95040600136,1949.96891135455,1954.30404150190,1957.91582635957,1960.78404472508,1962.90922599411,1964.31345253546,1965.04074714177,1965.15703585097,1964.74981707758,1963.92737609853,1962.81745012555,1961.56542050948,1960.33182275129,1959.28942579240,1958.61950183762,1958.50761715275,1959.13873692400,1960.69192321874,1963.33453586092,1967.21622300348,1972.46281421106,1979.17026151564,1987.39904113825,1997.16891155828,2008.45482996360,2021.18373639907,2035.23275885698,2050.42899260452,2066.55081919330,2083.33113298129,2100.46234050391,2117.60301220690,2134.38621379965,2150.42926482072,2165.34450913580,2178.75094915667,2190.28612580226,2199.61797067619,2206.45615817056,2210.56234935955,2211.75903274360,2209.93662039701,2205.05825359876,2197.16235363265,2186.36252206092,2172.84496692531,2156.86335872267,2138.73136957197,2118.81310533111,2097.51204404755,2075.25844210604,2052.49618494367,2029.66930531808,2007.20880648453,1985.52031124919,1964.97297665794,1945.89001350644,1928.54134172691,1913.13829454596,1899.83077216718,1888.70671342175,1879.79385602064,1873.06347787149,1868.43601846217,1865.78797686355,1864.96007718138,1865.76584720707,1868.00034872758,1871.44886247090,1875.89483660313,1881.12689399131,1886.94473275747,1893.16363291972,1899.61757089221,1906.16100936287,1912.66918987121,1919.03748343328,1925.17971036248,1931.02583257678,1936.51921334064,1941.61394044983,1946.27216534940,1950.46202086818,1954.15603972551,1957.33043119415,1959.96506397950,1962.04432934316,1963.55871692075,1964.50701641265,1964.89875033746,1964.75689811810,1964.12045667996,1963.04661936133,1961.61244295527,1959.91552995023,1958.07374496314,1956.22385510171,1954.51891288005,1953.12455782788,1952.21414418918,1951.96310214672,1952.54256541508,1954.11272253788,1956.81598973332,1960.77046435455,1966.06394481343,1972.74894174814,1980.83869490090,1990.30465313699,2001.07546679370,2013.03753454170,2026.03717436627,2039.88428595076,2054.35732476525,2069.20950432384,2084.17583202682,2098.98059359000,2113.34535004801,2126.99663225074,2139.67331941086,2151.13327363706,2161.15924799863,2169.56357863373,2176.19172306874,2180.92458632123,2183.67955887021,2184.41050449478,2183.10673811331,2179.79101225306,2174.51702582790,2167.36639735523,2158.44548298060,2147.88207810599,2135.82214231926,2122.42692520566,2107.87022802800,2092.33609361341,2076.01678466855,2059.11096566955,2041.82208985004,2024.35683490768,2006.92337365316,1989.72954943636,1972.98061079900,1956.87675990249,1941.61011992959,1927.36140380650,1914.29613643708,1902.56079186195,1892.27875300335,1883.54639372267,1876.42954510711,1870.96052469709,1867.13602428847,1864.91587844766,1864.22325305104,1864.94594954947,1866.93923654807,1870.03000507643,1874.02225886573,1878.70373250134,1883.85348478072,1889.24996689234,1894.67945451326,1899.94436525716,1904.87101984125,1909.31658593991,1913.17475944124,1916.37988773343,1918.90938591753,1920.78424123674,1922.06755367859,1922.86114628881,1923.30043480819,1923.54780205937,1923.78475889330,1924.20326783822,1924.99676935126,1926.35113161371,1928.43617612697,1931.39816761426,1935.35330166311,1940.38306933852,1946.53124057092,1953.80267809850,1962.16404741608,1971.54615097986,1981.84789479469,1992.94153327062,2004.67871787758,2016.89714700237,2029.42730146942,2042.09887466985,2054.74665121970,2067.21524717018,2079.36277880850,2091.06309029375,2102.20669440052,2112.70018687494,2122.46448037505,2131.43216699795,2139.54391517560,2146.74465617042,2152.97967833044,2158.19127879058,2162.31588436937,2165.28240051188,2167.01168768139,2167.41746248318,2166.40871545478,2163.89347501085,2159.78385070680,2154.00204530263,2146.48707844827,2137.20173473399,2126.13932857137,2113.32984707777,2098.84502132055,2082.80194186272,2065.36480016003,2046.74462999939,2027.19687050987,2007.01651811417,1986.53139698468,1966.09325117572,1946.06740535383,1926.82111320053,1908.71133556200,1892.07224616359,1877.20332381128,1864.35821026032,1853.73533500893,1845.47032847623,1839.63091391390,1836.21441765940,1835.14802404090,1836.29185478953];


%% make plot
close all
lwidth = 3;
ftsize = 14;
t_start = 199.765;
t_end = t_start + 15;
paper_size = [50, 50, 800, 400]./100;
h_fig = figure('Position',paper_size*100);
subplot('Position', [0.05, 0.17, 0.72, 0.8])
set(gcf,'color','w');
color = get(h_fig,'Color');
plot(sig.t-t_start, sig.v, 'LineWidth', lwidth, 'Color', [0.25 0.2 1]), hold on
plot(pks.t-t_start, pks.v, '.-k', 'LineWidth', lwidth+3, 'MarkerSize', 35)
plot(pks.t-t_start, pks.v, '.-r', 'LineWidth', lwidth-1, 'MarkerSize', 25)
plot(bpf.t-t_start, bpf.v, 'k', 'LineWidth', lwidth+3)
plot(bpf.t-t_start, bpf.v, 'y', 'LineWidth', lwidth)
plot(ref_resp.t-t_start, ref_resp.v, 'k', 'LineWidth', lwidth+3)
xlabel('Time [s]', 'FontSize', ftsize)
set(gca, 'YTick', [], 'FontSize', ftsize)
xlim([0, t_end-t_start])
rel_els = sig.t >= t_start & sig.t<= t_end;
rel_els2 = ref_resp.t >= t_start & ref_resp.t<= t_end;
ylim([min(sig.v(rel_els))-0.1*range(sig.v(rel_els)), max(ref_resp.v(rel_els2))+0.1*range(sig.v(rel_els))])
box off
set(gca, 'XTick', 0:5:20)

% Make annotations
dim = [.8 .75 .2 .2];
str = {'Reference', 'respiratory signal'};
annotation('textbox',dim,'String',str,'LineStyle', 'none', 'FontSize', ftsize);
dim = [.8 .55 .2 .2];
str = {'Feature-based', 'respiratory signal'};
annotation('textbox',dim,'String',str,'LineStyle', 'none', 'FontSize', ftsize, 'Color', 'r');
dim = [.8 .3 .2 .2];
str = {'Filter-based', 'respiratory signal'};
annotation('textbox',dim,'String',str,'LineStyle', 'none', 'FontSize', ftsize, 'Color', [0.4 0.4 0.1]);
dim = [.8 .1 .2 .2];
str = {'PPG'};
annotation('textbox',dim,'String',str,'LineStyle', 'none', 'FontSize', ftsize, 'Color', 'b');

% Setup paper dimensions
set(h_fig,'PaperUnits','inches');
set(h_fig,'PaperSize', [paper_size(3), paper_size(4)]);
set(h_fig,'PaperPosition',[0 0 paper_size(3) paper_size(4)]);

%% Commands to save figure

% Setup file path
[folder, ~, ~] = fileparts(mfilename('fullpath'));
if ~isempty(strfind(folder, '\'))
    slash_dirn = '\';
else
    slash_dirn = '/';
end
savepath = [folder, slash_dirn, 'resp_sigs'];

% PNG
print(h_fig,'-dpng',savepath)

% PDF
% print(h_fig,'-dpdf',savepath)

% EPS
% I found that using the save command on the figure window worked best.

end

